# 设备铭牌和物理一致性

冷机、水泵、冷却塔的铭牌记在资产上。几条读数放在一起若违背冷站的热力关系，这条读数的质量标成部分，点位健康标成可疑，并按原因发一条数据质量告警。水泵在跑但没有机组运行不把运行状态标成可疑，只发诊断告警。

依赖点位数据质量（`docs/specs/telemetry-data-quality.md`）。决定见 ADR 0029。

## 铭牌记在哪

站点文件是编辑入口。资产可以写 `nameplate`：一份对象，或 `nameplateCatalog` 里的名字。接入脚本（`scripts/site-onboarding.mjs`）把它展开写进 `core_registry.assets.nameplate`（jsonb，迁移 `036-asset-nameplate.sql`）。

已经确认的字段同时写进原来的列，低温差门控不用改代码：

| 铭牌字段 | 资产列 | 谁在用 |
| --- | --- | --- |
| `ratedPowerKw` | `rated_power` | 低温差「冷机开机」：功率高于额定的 10% |
| `feederAuxiliaryPowerKw` | （随 `nameplate` jsonb 读写） | 当电表是机组与定频辅机的总馈线表时（松雅轩 C、D 电表各自同时接本机水泵与冷却塔，辅机合计按 `30 kW` 计），在超铭牌检查 `PHYSICS_POWER`、低温差「冷机开机」与优化减台判断的门槛上叠加这笔辅机功耗（`127.5 + 30 = 157.5 kW`，超铭牌 15% 门槛为 `181.1 kW`） |
| `ratedCapacityKw` | `rated_capacity` | 低温差「负荷率」：瞬时冷量 ÷ 正在运行的冷机额定冷量之和 |

`unconfirmed` 里点名的字段不写进这两列，负荷率、功率估算和「超过铭牌」检查都不用它。松雅轩八台泵的 `role`、`model`、`ratedPowerKw` 都在这份名单里：现场有 YE3-180L-4（22 kW）和 YE3-160L-4（15 kW）两款凯泉定频电机，哪一款是冷冻泵、哪一款是冷却泵还没确认。确认后改这一台的铭牌，把选中的型号和功率写上，再从未确认名单里去掉，重新套用站点文件。

冷却塔风机铭牌还没拍到，`pending` 里写 `fan`，没有额定功率。

冷机负荷率优先用功率 ÷ 额定功率，没有功率时用电流 ÷ 额定电流（`libs/nameplate` 的 `LoadRatio`）。冷机 COP 模型的拟合仍用供冷量除以观察到的高负荷（术语表里的负载率）；电功率负荷率用来丢掉超过铭牌太多的 15 分钟样本，前提是这一桶带了额定功率。优化服务现在不读资产表，所以现场的拟合要等功率点已经被标成部分——超过铭牌的读数质量不是好，COP 本来就不用它。

没有电表的定频泵，电气输入按铭牌轴功率 ÷ 效率估算（电机铭牌上的千瓦是轴输出）。停着的泵是 0。功率或效率未确认时不给数，避免把 22 kW 或 15 kW 猜成电量。页面上不显示这个估算，能量合计也不加它。

## 物理检查怎么挂到读数上

检查写在站点文件的 `physicsChecks`。接入时编进该点位的 `quality_checks`，和跳变、卡住放在一起。遥测在**实时**收下这条读数时，用其他点位已经收下的当前值来算。历史回放不算：回放对着的是现在的其他点位，不是当时的。缺一个参与点，或那个点的质量不是好，这条检查跳过，不把缺数当成违背。

复制来的读数（`from`）做同一条检查，所以优化读的室外湿球也会被标上。告警只挂在测点自己那一条，不把复制的再报一遍。

违背时质量为部分，健康为可疑（40 分），原因如下。**同伴新鲜度与开机稳定窗**：检查引用其它设备点位（含 `running` 运行状态与温度、功率同伴点位）时，会按同伴点位自身的 `fresh_within_seconds` 过滤过期值，不拿陈旧状态当现行状态；在松雅轩的冷机温差方向、总管方向与能效比检查上配置 `stabilizeSeconds: 600`，机组从停机刚转为 `RUNNING` 的前 10 分钟热平衡期内跳过方向与能效比判伪，功率超铭牌（`PHYSICS_POWER`）仍保持 `0 秒` 瞬时拦截。告警规则发布时按站点文件里带 `alarm` 的检查各生成一条，恢复是这个原因没有了。水泵那条用运行状态比较，持续 10 分钟才报。

| 检查 | 原因 | 什么时候算违背 | 松雅轩挂在哪 |
| --- | --- | --- | --- |
| 湿球不高于干球 | `PHYSICS_WET_BULB_DRY` | 湿球 > 干球 + 裕量。裕量默认 0，相等（饱和空气）不算 | 先不挂（`optional`）：现场没有室外湿球温度探头（通道 15 是室外干球温度） |
| 湿球低于冷却水进水 | `PHYSICS_WET_BULB_CONDENSER` | 塔在运行，且湿球 > 各路进水里**最高**的一路 - 裕量。只比其中一路高时不报，避免一根坏探头把湿球判掉 | 先不挂（`optional`）：现场没有室外湿球温度探头 |
| 功率不超过铭牌 | `PHYSICS_POWER` | 测量值 > `(ratedPowerKw + feederAuxiliaryPowerKw)` × (1 + 比例)。0 或负的不算 | 四台机组电表的有功功率：A/B 额定 `127.5 kW`（上限 `146.6 kW`）；C/D 合并馈线总额定 `157.5 kW`（上限 `181.1 kW`） |
| 能效不超过卡诺的一成 | `PHYSICS_COP` | 供冷量 ÷ 功率 > 比例 × T蒸发 / (T冷凝 - T蒸发)，温度用开尔文。温差不到 0.5 K 时不算 | 冷量计瞬时制冷量。蒸发用总管供水，冷凝用冷却水总管进水（通道 5），带 `stabilizeSeconds: 600` |
| 冷冻水供水低于回水 | `PHYSICS_CHW_DIRECTION` | 机组在运行（过开机稳定窗后），且供水 > 回水 - 0.05 K | 通道 18 对通道 16（`stabilizeSeconds: 600`）；冷量计供回水只作质量标疑、不再另发重复告警；A–D 蒸发出（通道 1–4）对通道 16，各自只看本机电表 `run_state` |
| 冷却水出水高于进水 | `PHYSICS_CW_DIRECTION` | 机组在运行（过开机稳定窗后），且出水 < 进水 + 0.05 K | A–D 冷凝出（通道 6–9）对冷却水总管进水（通道 5），各自只看本机电表 `run_state`，带 `stabilizeSeconds: 600` |
| 热平衡 | `PHYSICS_HEAT_BALANCE` | \|供冷 + 输入功率 - 冷凝热\| / 较大者 > 比例。冷凝热可以直接给，或用 1.163 × 流量(m³/h) × (出水 - 进水)，和冷量计同一个系数。合计不到 10 kW 时不算 | 先不挂。没有冷却水流量 |
| 水泵运行但没有机组 | （不写质量原因） | 泵的运行状态是运行，每台机组都不是运行 | 冷冻泵总管（流量 > 10 m³/h）对四台机组运行状态，持续 10 分钟 |

总管温差约 0.9 K、运行机组 1.3–2.8 K，是停着的机组在过水。方向检查只要求供水低于回水，0.9 K 通过。低温差诊断仍是另一条规则。

## 门槛和依据

| 门槛 | 默认 | 依据 |
| --- | --- | --- |
| 功率超过铭牌的比例 `aboveRatedFraction` | 0.15 | 铭牌输入功率是设计点。15% 盖住电压和冷凝温度偏高时的多耗电。松雅轩 C 机组峰值 191.8 kW 是 127.5 kW 的 1.50 倍，15% 和更紧的档都会报。这不是低温差的开机门槛（功率高于额定的 10%，那是下限） |
| 卡诺比例 `carnotFraction` | 0.70 | 用水温算的卡诺本来就偏高（制冷剂比冷冻水更冷、比冷却水更热）。水冷机通常落在这个卡诺的 0.45–0.65。0.70 仍接受部分负荷、冷却水偏凉时高于铭牌的能效：572 / 127.5 ≈ 4.49，测到的中位数 5.02，在蒸发 7 ℃、冷凝 30 ℃ 时卡诺约 12.2，70% 是 8.5，5.02 不报。接近这个上限才说明冷量或功率不可信 |
| 湿球与冷却水的裕量 `marginK` | 1 K | 冷却塔逼近度不到 1 K 不可信。现场是湿球比进水高 4–7 K，0 K 也会报；1 K 避免湿球刚好等于水温时误报 |
| 湿球与干球的裕量 | 0 K | 湿球不能高于干球。相等是饱和空气 |
| 方向裕量 `epsilonK` | 0.05 K | 小于页面上 0.1 ℃ 的一档。0.9 K 的总管温差通过；接反或几乎没有温差、机组又在运行，则报 |
| 热平衡残差 `heatBalanceFraction` | 0.25 | 温差只有几度时，零点几度的误差已经大约 10%。超过 25% 这份平衡不再能用 |
| 水泵告警持续 | 600 秒 | 泵和机组不会在同一次采样里一起起来。10 分钟长过一次正常开机，短过整夜空转 |

站点文件里写了数的，用文件里的数。没写的用上表。

## 上线顺序

1. 合并并部署这一版（含迁移 036）。迁移只加可空的 `nameplate` 列，不改已有的额定功率列。
2. 在服务器上套用松雅轩站点文件：`node scripts/site-onboarding.mjs apply deploy/sites/songyaxuan.site.json`。这一步才把 127.5 kW、572 kW 写进四台冷机，并把物理检查写进点位的质量配置。套用之前低温差仍按运行状态判断。
3. 发布告警规则：`alarm-rules` 对着 `songyaxuan.alarm-rules.json`。物理检查的文案在站点文件里，发布时一并编成规则。
4. 等一个采样周期。新来的读数才会带上物理原因；已经收下的数不回放重算。

不改现场 Node-RED。

## 退回

1. 先用上一版规则文件再发布一次告警，去掉物理检查那些规则。旧的告警程序不认识 `PHYSICS_` 原因，规则还留着时会拒绝这套策略。
2. 再部署上一版程序。`quality_checks` 里多出来的 `physics` 旧程序会忽略。`nameplate` 列留着无害；已经写上的额定功率仍会被低温差门控使用，若要回到「按运行状态判断」，把站点文件里的铭牌去掉后用**这一版**接入脚本再套用一次（它会把两列写成空）。只退回程序、用旧的接入脚本再套用，不会清这两列。
3. 已经被标成部分的点位，等下一条实时读数覆盖。退回之后、覆盖之前，读这个点的当前快照会因不认识原因而失败。
