# 泉来禾智慧能源平台：产品背景

## 1. 这份文档写什么

只写稳定的产品事实：用户是谁、要完成什么任务、业务上的含义、不能碰的安全边界，以及跨页面的流程。

它不规定视觉：颜色、圆角、卡片样式、页面布局、怎么滚动、详情用侧栏还是弹窗，这些写在 `DESIGN.md`。现在的实现、旧的参考图和旧组件，都不能反过来决定产品事实。

## 2. 是什么产品

面向楼宇运维、暖通运行和能源管理的网页操作产品，覆盖实时运行、异常处置、设备、告警、工单、控制、诊断、优化、能耗和系统管理。

它不是营销网站，也不是只用来展示的大屏。

## 3. 谁在用

- 楼宇运维值班人员。
- 暖通设备工程师。
- 能源管理人员。
- 研发、策略和控制审批人员。
- 平台和系统管理人员。

## 4. 要完成的任务

### 4.1 一条完整的链

平台要让用户一路做下来：

```text
看懂现在怎么运行
→ 发现值得关注的问题
→ 找到相关的设备或对象
→ 看可信的依据
→ 判断原因和影响
→ 决定 / 审批
→ 执行
→ 验证结果
```

### 4.2 先判断、再分流

用户一进来，要能很快回答：

1. 现在系统运行稳不稳。
2. 哪个异常、告警、工单、效率问题或节能机会最该先处理。
3. 下一步该去哪个页面接着处理。

这是帮人判断和分流，不是把所有数据同时摆出来。

### 4.3 实时运行和工程排查

实时运行要帮用户：

1. 看清暖通系统现在怎么运行。
2. 找出异常的设备、参数，或者设备之间不对劲的关系（例如水泵在转、流量却是零）。
3. 不丢掉站点、楼栋、系统的上下文，就能看设备和依据。
4. 进入趋势、告警、诊断、工单、控制或策略。
5. 执行之后看到真实的结果。

### 4.4 设备排查

设备页不是登记数据的增删改查，而是给运维人员扫一遍、筛一下、比一比、查下去用的。

用户要能：

- 看清当前设备的范围和它们在哪。
- 找到异常或需要关注的设备。
- 比较设备的运行、通信、数据和诊断情况。
- 看单台设备的当前值、历史、告警、维修和控制记录。
- 需要持续排查时，打开一个能分享、能恢复的完整设备视图。

### 4.5 异常、诊断和处置

异常相关的页面是用来发现、排查和处置的，不只是列出事件。

用户要能：

- 判断严重程度和现在处于哪一步。
- 看出是哪台设备或哪个对象出的问题、影响到什么。
- 看时间、依据、相关设备、诊断结论、工单和负责人。
- 完成有权限的操作：确认、指派、转工单、排查。
- 把「告警是事实」「诊断是推断」「谁负责」和「设备真的恢复了」当作四件不同的事。

### 4.6 谁负责、现场怎么做

工单围绕负责人、状态、时限、现场要做的事、证据和验证结果来组织，可以从告警、设备、诊断或节能机会进入。

### 4.7 能源、效率和优化

能源分析不是一张报表，而是一个连续的分析过程：楼栋、能源类型、时间范围和比较方式在各个页面之间保持一致。

用户要能：

- 看出电用在哪、什么时候不正常、变化从哪来。
- 分析整个系统、机组、水泵风机和末端的真实效率。
- 从用电异常或效率低，继续找到设备、运行方式、事件和控制动作。
- 找出能验证的节能机会，并分清「候选建议」「已批准的方案」「已执行的动作」和「已验证的节省」。

时间可以看年、月、周、日或更细。能分享、能恢复的分析条件放在网址里；具体的路由结构不属于产品事实，由当前的信息架构决定。

第一期真正能用的是暖通的用电和冷站的供冷量（冷量计）；水和燃气在接上真实数据之前，必须标为「未接入」，不能编造数据。

## 5. 真实性

### 5.1 不编造

不能为了好看、演示或画面完整，编造：设备状态、告警、诊断结论、读数、数据质量、权限、控制结果、能量去向、节能量或收益、模型的把握程度。

示例、模拟和模型算出来的东西，必须明确标出来。

### 5.2 不知道不等于零

「未知 / 不可用 / 未接入 / 缺失」不能显示成 `0` 或「正常」。

### 5.3 状态各是各的

下面这些必须分开显示，不能合成一个模糊的「健康状态」：

- 设备运行状态（开机、停机、故障）。
- 通信和在线状态。
- 读数新不新鲜。
- 读数质量和是否齐全。
- 诊断结论。
- 告警状态和严重程度。
- 维修状态。
- 控制指令的状态。

所以：

- 离线不等于故障。
- 读数过期不等于告警。
- 数据质量有问题不等于诊断出故障。
- 平台的实时推送断了不等于设备离线。

### 5.4 值班人员看到什么

界面优先显示完成当前任务需要的业务事实：对象、状态、影响、时间、原因和依据、负责人、下一步能做什么。

内部的追踪和实现字段，例如 UUID、追踪编号、`resourceId`、`actorId`、`sourceReference`、格式或接口名、版本号和摘要、内部节点编号、技术枚举，不作为主要的界面内容。

内部值有业务含义时，翻译成用户能懂的说法；不能把内部 UUID 截一段或加点装饰，冒充业务编号。

## 6. 时间、数据和上下文

- 后端传输和存储的时间用 UTC。
- 业务日、结算周期、峰平谷都按站点的时区算。例如松雅轩的「10 月 15 日」是北京时间那一天。
- 需要分享、恢复，或者浏览器前进后退时要还原的条件，放在网址里。
- 服务端的数据由服务端维护，不在浏览器里再存一份当真。
- 实时页面先取一次完整的快照，再接收推送的变化，两者合起来就是当前看到的状态。

## 7. 控制安全

远程控制不是普通的改数据。

只有真实的前提都满足，才允许执行，包括：

- 用户有相应的权限。
- 这个对象允许控制。
- 设备在线、状态同步，满足真实的控制要求。
- 联锁和安全条件满足。
- 用户清楚地知道对象、现在的状态、目标状态、参数怎么变、影响多大。
- 高风险操作完成需要的审批和确认。

控制要分清：请求、发出、设备确认、执行结果、结果验证。

设备回了「收到」（`ACK`）不等于已经达到目标状态。

超时或结果不明时，不能说成「已确认失败」；要靠读回状态、读数或其他真实证据继续确认（ADR 0018）。

## 8. AI 助手

AI 运维助手是整个平台的智能入口，不是脱离业务的聊天机器人。

它应该贯穿资产、读数、告警、诊断、工单、优化、能耗、成本和系统管理，帮用户走完：

```text
发现问题 → 查依据 → 给出解释或建议 → 人工审批 → 执行 → 验证
```

原则：

- 模型负责理解、规划、解释和提出候选方案；确定的业务计算、权限、写入和控制由业务服务负责。
- 重要结论要关联真实的对象、数据来源、时间范围、算法和不确定的地方。
- 助手默认只读；业务写操作要明确确认，高风险控制要更高等级的审批、灰度和回滚。（现在的助手完全只读，没有任何写或控制的工具。）
- 会话、任务、对象和权限要能在相关页面之间连续带过去。
- 动作执行成功不等于问题解决，要在观察期内验证告警、诊断、设备指标和节能效果。

## 9. 不管视觉怎么变都要守住的

1. 业务真实比画面完整更重要。
2. 异常、风险和待办比正常的背景信息更容易被看到。
3. 同一个业务事实只有一个含义，不因页面不同而变。
4. 用户能从摘要进入依据，再进入行动和验证，不用在几个孤立的页面之间重新找上下文。
5. 控制和其他高风险操作，权限、安全和确认的边界必须清楚。
6. 旧页面、旧参考图、旧 CSS 和旧组件，在设计上没有先占的权利。

## 10. 哪些不归这份文档管

下面这些由 `DESIGN.md` 决定：

- 导航放左边还是上面。
- 页头有没有、多高。
- 总览用卡片、表格、画布还是别的布局。
- 页面是固定在一屏还是整页滚动。
- 设备页用卡片墙、表格、树还是分栏。
- 临时的详情用侧栏、检查面板、分栏还是弹出框。
- 关键数字用不用一条数字条。
- 颜色、字体、字号、间距、圆角、阴影和面板体系。
- 实时运行页的具体画面。
