---
date: 2026-11-21
category: 新增
---
- 新增冷机启动前电动蝶阀开度与水流开关水路硬联锁拦截：当站点资产模型为冷机、其水路关联阀门或供水泵配置了蝶阀状态/开度或水流开关实时点位时，冷机启动前必须基于新鲜有效遥测确认蝶阀开启（状态开启或开度 ≥ 80%）且水流开关导通，未满足或遥测失鲜/离线时故障闭锁拦截（`409 CHILLER_HYDRAULIC_INTERLOCK_NOT_PROVEN`）。
