---
date: 2026-11-22
category: 新增
---

- 网关端新增 `1 分钟` / `5 分钟` 滚动时间窗口预聚合器（`DATA-005`）：非关键辅助模拟量可按站点配置影子聚合为均值与最小/最大值，同时强制保留控制指令通道、极高优先级与硬实时点、告警规则输入点、状态量、异常品质点及冷量/电表累进点原始全量上传，并持续把全分辨率原始读数写入本地 `FileTimedata`。
- 新增多冷机冷站群控器（`CTRL-002`），按实时冷负荷、累计运行小时负载均衡、启停防抖驻留时间与滞回阈值自动完成冷机加减机、负荷限值与冷冻水泵/冷却塔风机联动调节，且始终服从本地水力联锁强制优先门禁。
- 新增版本化边缘时间片能耗调度器（`CTRL-003` / `CTRL-004`），支持 `NORMAL`、`ECO`、`PRE_COOL`、`PEAK_SHAVE`、`STANDBY` 分时策略与租约/离线续航评估，云端失联且授权租约失效后自动交棒给本地离线自治回退控制器接管；所有新配置段均已接入 `edge-gateway` 配置影子热更新与架构契约。
