---
date: 2026-11-22
category: 新增
---

- 边缘和云端控制链路新增硬件安全边界校验，禁止把 PLC 急停、消防联动、高压和防冻等保护点位配置成可写或由软件直接下发动作，同时保留只读状态采集和全站 `emergency_stop_all` 紧急停机释放通路。
- 边缘网关 `edge-gateway` 接入 `v2.0` MQTT 指令适配器和本地崩溃恢复账本，将云端控制指令转为带到期租约的控制意图，交由本地水力联锁控制器统一仲裁并产出完整控制证据。
- 边缘驱动写入设备后立即执行本地寄存器回读校验，并在控制回执中补充真实回读值、回读结果、校验时间和租约到期时间。
