---
date: 2026-11-22
category: 新增
---

- 模拟器 `eg8200-simulator` 新增 5–15 分钟冷冻水系统热滞后配置与控制、现场控制柜 `LOCAL` / `REMOTE` 切换、寄存器只读锁死以及冷机启动前「电动蝶阀开到位 + 水流开关导通」故障注入接口与验证。
- 站点接入清单校验支持真实冷站可写供水温度设定、水泵变频与风机转速点位范围校验，以及电动蝶阀、水流开关、`HARD_REALTIME_SAFETY` 与控制柜手自动状态校验。
- 新增基于模拟器故障演练的云端 `AutoController` 30 分钟执行监护、人工接管退避与只读锁死不收敛自动回滚全链路测试。
