---
date: 2026-11-26
category: 新增
---
- 为正式边缘控制层补齐控制柜本地手动联锁（`CABINET_LOCAL_MANUAL`）：冷机与水泵处于本地手动模式时，边缘网关拒绝远程启停、冷机设定点、负载限制及水泵变频写入，切回远程模式后下一控制周期立即恢复。
- 新增正式边缘守护进程（`edgedaemon.Daemon`）对接环回 Modbus/TCP 虚拟冷站的四类端到端故障注入演练（5–15 分钟出水温度热惯性滞后与离线接管、控制柜本地手动拒绝与恢复、只读寄存器锁定触发 `LOCAL_READBACK_MISMATCH` 失败、蝶阀关闭/水流开关失证触发启机拒止与运行中紧急停机）。
