---
date: 2026-11-26
category: 修复
---
- 修复边缘网关客户端证书热轮换重连、冷站辅机顺控中途停机未安全复位以及新版本启动崩溃时 OTA 回退的 P0 自愈缺陷：
  - MQTT mTLS 连接改为每次握手从磁盘动态读取最新证书和私钥，证书读取短暂异常时自动回退上一份有效缓存证书；
  - 守护进程退出或 OTA 切换取消顺控时不再跳过已启动辅机线圈的倒序关断，且 OTA 切换前会短暂等待或关闭顺控执行器，确保辅机不带电滞留；
  - 新增 `GET /gateway/v1/ota/desired` HTTPS 兜底轮询、进程早期初始化失败直接回退旧槽位，以及 systemd `Type=notify`、`WatchdogSec=30` 与 `ota-boot-guard.sh` 连续两次启动失败自动回退机制。
