# ADR 0002：在线状态和读数新鲜度怎么判断

状态：已采纳（2026-07-23，问题单 #48）。名词见 `GLOSSARY.md`「在线状态和读数」一节。

## 背景

旧系统用一个 `active` 布尔值表示设备状态：确认不活动、缺了活动标记、上游出错，统统变成 `false`；最新读数只是缓存，不带来源和新鲜度，也没有快照和断线恢复。

「在线、离线、过期、未知、无法判断」不能放在一个字段里，因为它们回答的是不同的问题：

- 在线：最近有没有观察到这台设备。
- 新鲜度：某个读数对某个用途来说够不够新。
- 质量：这个读数可不可信。
- 能否判断：平台现在能不能下结论。

所以要几个互不相干的维度，外加一个明确由它们推出来的、给界面用的六种状态（包含低功耗设备的 `SLEEPING`）。

## 决定

### 1. 登记状态和运行状态无关

设备的登记状态（启用、停用、退役）是管理上的状态，从不参与在线和新鲜度的判断。「是否判断在线」是单独的一项：一台设备可以已启用但还不判断在线，也可以已停用但还留着运行记录。页面可以决定怎么显示，但不能从一个推出另一个。

### 2. 几个维度

- **是否判断在线**：`APPLICABLE`（要判断）/ `NOT_APPLICABLE`（不判断）。不判断的设备没有在线状态，也没有设备显示状态；它不是「未知」，单独列出。
- **能否判断**：`AVAILABLE` / `UNAVAILABLE`。不能判断是平台自己的问题（依赖出错、观察中断），不是设备的证据。
- **在线状态**：`ONLINE` / `SLEEPING` / `OFFLINE` / `UNKNOWN`。在线和离线是按在线策略从可信的在线信号得出的结论；`SLEEPING`（休眠中，#980）表示低功耗设备在配置的休眠周期内（或收到明确的 `EXPLICIT_SLEEP` 休眠信号且未超过离线门槛）；未知是能判断、但证据不够下任何结论。不能判断时不给当前的在线状态，上一次的结论可以作为历史另外返回。
- **读数新鲜度**（按点位、按用途的规则）：`FRESH`（有已接收的读数，且在新鲜时限内）/ `STALE`（有，但超过时限）/ `MISSING`（这个点位没有已接收的读数）。
- **读数质量**：数据架构 V2（全平台的数据约定，见 `contracts/data/data-architecture.v2.json`）定的六档 `GOOD`、`PARTIAL`、`ESTIMATED`、`MANUAL`、`STALE`、`INVALID`。只有 `GOOD` 默认可以完全信任；`INVALID` 的读数只留作证据，从不替换最新的已接收值。被拒收、隔离、重复、乱序是接收时的处理结果，不是质量等级。
- **读数就绪**：用途声明一份有版本的「必需读数」清单，合起来的结果是：
  - `CURRENT`：每个必需点位都新鲜、质量 `GOOD`；
  - `DEGRADED`：每个必需点位都有已接收的值，但至少一个过期或质量不是 `GOOD`；
  - `INCOMPLETE`：至少一个必需点位没有值，或者只有无效的候选；
  - `NOT_APPLICABLE`：这个用途对这台设备没有必需点位。

  可选点位从不拉低就绪。

### 3. 四个时间

| 时间 | 含义 |
|---|---|
| `observedAt` | 可信来源观察到设备活动的时刻 |
| `sampledAt` | 读数代表的物理测量时刻 |
| `receivedAt` | 平台接收这条读数的时刻 |
| `evaluatedAt` | 平台算出在线、新鲜度等结论的时刻 |

`lastSeenAt` 是已接收的在线信号里最大的 `observedAt`，从不用缓存读取时间或旧记录到达的时间凑出来。来源约定「只有收到时间可信」时，在线信号会明确记下这一点，平台不会悄悄把它改写成设备的采样时间。

平台同时保留传输延迟（`receivedAt - observedAt`）和读数年龄（`evaluatedAt - sampledAt`）。超出允许时钟偏差的未来时间，不能成为最新值；晚到的读数可以留作历史，但不能替换更新的已接收值。

### 4. 用有版本的策略，不用一个全局超时

在线和新鲜度的时限是按设备类别或单台设备设置的、有版本的策略，不在代码里写死几分钟。

- 在线策略至少有：`policyRevision`、`onlineWithin`、`offlineAfter`、`maxFutureClockSkew`、`maxSourceLag`、`acceptedSignalTypes`；低功耗休眠设备另配可选的 `sleepCycle`（满足 `onlineWithin <= sleepCycle < offlineAfter`）。
- 点位新鲜度策略至少有：`policyRevision`、`key`、`expectedSampleInterval`、`freshFor`、`valueType`、`unit`、`qualityRules`。

约束：`onlineWithin` 为正；`offlineAfter` 大于 `onlineWithin`（配置 `sleepCycle` 时 `offlineAfter > sleepCycle >= onlineWithin`）；没有明确理由时，`freshFor` 不短于应有的采样间隔；每个结果记下用的策略版本；改时限不改写历史，只影响之后的判断。

### 5. 在线状态怎么判断

在 `evaluatedAt` 时刻按顺序：

1. 判断所需的依赖或观察覆盖不可用：能否判断为 `UNAVAILABLE`，不给当前的在线状态。
2. 不判断在线：不给在线状态和显示状态。要判断、但没有有效的策略、来源对照或已接收的在线信号：`UNKNOWN`。
3. 策略允许且最新信号为 `EXPLICIT_DISCONNECT`：`OFFLINE`。
4. 策略允许且最新信号为 `EXPLICIT_SLEEP`（`DEVICE_SLEEPING`/`SLEEPING`/`ENTER_SLEEP`）：未超过 `offlineAfter` 时判为 `SLEEPING`，达到 `offlineAfter` 且观察持续可用时转为 `OFFLINE`。
5. `evaluatedAt - lastSeenAt <= onlineWithin`：`ONLINE`。
6. 超过 `onlineWithin` 但不到 `offlineAfter`：若策略配置了 `sleepCycle` 则判为 `SLEEPING`（低功耗设备正常休眠周期），否则判为 `UNKNOWN`（这是故意留的不确定区间，免得一个稍晚的读数刚过时限就被误判为离线）。
7. 达到 `offlineAfter`，并且这段决策时间里观察一直可用：`OFFLINE`。
8. 观察中断过：`UNAVAILABLE`，不是 `OFFLINE`。
9. 从观察中断中恢复后，按当前的证据重新判断；不能只因为最后上报时间早于中断，就立刻判为离线。

### 6. 读数怎么接收和替换

按顺序：验证来源和设备对照的身份和权限 → 检查时间范围和传输延迟 → 检查点位、值的类型、单位和范围 → 识别重复、重放和乱序 → 给出质量和原因代码 → 只有不是无效、并且按负责方的版本规则更新，才替换最新的已接收值 → 只有提交了状态变化，才增加状态版本号。

收到一条新的不代表有新的物理采样。重复或重放的读数不会让设备保持在线，也不会推进 `lastSeenAt`，除非来源另外提供了被接收的在线信号。

### 7. 设备显示状态（六种）

对要判断在线的设备，接口返回上面这些维度；为了排序和简短的状态文字，还可以返回一个推出来的显示状态。按这个顺序取第一个符合的：

| 能否判断 | 在线状态 | 读数就绪 | 显示状态 |
|---|---|---|---|
| `UNAVAILABLE` | 任意（上一次的值） | 任意 | `UNAVAILABLE`（无法判断） |
| `AVAILABLE` | `OFFLINE` | 任意 | `OFFLINE`（离线） |
| `AVAILABLE` | `SLEEPING` | 任意 | `SLEEPING`（休眠中） |
| `AVAILABLE` | `UNKNOWN` | 任意 | `UNKNOWN`（未知） |
| `AVAILABLE` | `ONLINE` | `INCOMPLETE` | `UNKNOWN` |
| `AVAILABLE` | `ONLINE` | `DEGRADED` | `STALE`（读数过期） |
| `AVAILABLE` | `ONLINE` | `CURRENT` 或 `NOT_APPLICABLE` | `ONLINE`（在线） |

显示状态不单独存储。需要做安全或诊断决定的地方，用各个维度、策略版本和证据，不用这个概括。

### 8. 值怎么显示

| 情况 | 主要显示 | 附带信息 | 默认能不能给程序用 |
|---|---|---|---|
| 新鲜 + `GOOD` | 正常显示 | 需要时显示采样时间和来源 | 用途包含这个点位时可以 |
| 新鲜 + 质量不是 `GOOD` | 显示，并明确提示质量 | 质量原因和时间 | 默认不行 |
| 过期 | 只能作为「上次的值」显示，带过期标记和采样时间 | 已经多久、来源是否可用 | 不能当当前的证据 |
| 没有 | 不显示当前数值 | 缺失原因和应有的点位 | 不行 |
| 只有无效的候选 | 不显示当前数值 | 校验原因；可以附带更早的上次的值 | 不行 |
| 无法判断 | 不把任何值当作当前值显示 | 可以附带上次的值、多久了、中断状态 | 不行 |

`—` 表示没有可信的当前值。0 是一个真实的值，绝不能拿来表示没有数据。

### 9. 怎么汇总

- 点位到设备：只有用途的必需读数参与就绪。所以一台设备可以对一个页面是齐全的，对另一条诊断规则是不全的。
- 设备到站点：只给按显示状态的计数和覆盖率（例如判断了多少台、在线 / 休眠中 / 离线 / 过期 / 未知 / 无法判断各多少），没有一个「站点在线」的布尔值。没权限看的设备不进分子也不进分母；不判断在线的单独列出、不拉低覆盖率；未知和无法判断从不算作离线；分母为 0 时不给百分比；汇总记下判断时间和用到的策略版本。
- 资产和点位组的汇总同样按计数和覆盖率，不能因为大多数值新鲜，就把部分结果说成健康。

### 10. 几个边界情况

- 新设备，对照有效但还没有任何信号：能判断、在线状态未知、必需读数不全、显示「未知」。从没观察到过，所以不报离线告警。
- 最近观察到，某个必需读数超过了它的时限：在线、部分可用、显示「读数过期」；可以带时间显示上次的值，但默认不用来下新的诊断结论。
- 最近观察到，某个必需点位从没收到过值：在线、不全、显示「未知」；界面可以写「在线 · 数据缺失」，不能编一个值。
- 最后上报超过了在线时限、还没到离线门槛：未知（不确定区间）。
- 超过离线门槛、观察一直可用：离线。
- 离线门槛之前上游观察就断了：无法判断，不给当前的在线状态；中断不能变成设备离线事件。
- 平台在长时间中断后恢复：先显示无法判断，直到有了足够的当前证据或者走完一个新的决策时间；不会根据旧时间把每台设备都补标为离线。
- 设备时钟快于平台、超过容许偏差：这条读数无效，带时钟原因；独立的可信在线信号仍然可以判为在线，但这个值不会成为当前读数。

### 11. 用这些状态的地方要遵守的规则

**页面**

- 设备的登记状态和显示状态分开显示。
- 只有「新鲜 + `GOOD`」才按正常值显示。
- 过期、可疑、缺失和无法判断都要有文字，不能只靠颜色。
- 上次的值总要带采样时间或已经多久。
- 平台自己出问题时，页面不能把它算成设备离线的数量。

**告警和故障诊断**

- 设备故障和诊断规则只用它有版本的「必需读数」清单和质量规则允许的读数状态。
- 读数过期、缺失、被拒收或无法判断，默认算「数据问题」或「观察中断」，不算设备故障。
- 故意接受过期或可疑读数的规则，必须声明这一点，并在结果里写明用的读数状态。
- 重算时记下用的策略版本和读数版本。

**控制**

在线是控制的必要条件，但不够。控制前还必须分别满足：能否判断为 `AVAILABLE`；在线状态 `ONLINE`；这条指令需要的读数 `CURRENT`；需要的值质量 `GOOD`；当前的权限、控制能力、安全和审批检查都通过。显示状态是离线、休眠中、读数过期、未知或无法判断时，默认不能控制。任何控制逻辑都不能只看推出来的显示状态。

### 12. 不变的几条

1. 登记状态从不代表在线状态。
2. 平台不可用从不代表设备离线。
3. `lastSeenAt` 来自已接收的来源观察时间，不来自缓存读取或晚到的接收时间。
4. `sampledAt`、`receivedAt` 和 `evaluatedAt` 始终分开。
5. 更旧的或被拒收的读数从不替换更新的已接收值。
6. 没有数据不是 0、`false` 或空字符串。
7. 过期的值或上次的值从不当作当前值显示。
8. 可选点位不拉低就绪。
9. 站点汇总给计数和覆盖率，不给一个合成的「在线」布尔值。
10. 页面上的概括是推出来的；故障诊断、告警和控制用各个维度和证据。

要改这些状态、它们的推导顺序、`lastSeenAt` 的含义，或「无法判断」和「离线」的区分，都要新写一个 ADR，并同步修改接口约定。
