# ADR 0003：遥测是设备当前状态唯一的负责方

状态：已采纳（2026-07-23，问题单 #50）。

读数从设备接入服务进来（ADR 0015），历史读数另有负责方（ADR 0008、0023）。

## 背景

在线状态、最新读数、设备快照、状态版本号、订阅授权和实时推送，需要一个说了算的负责方。旧系统做不到：同一个 Redis 键被 ThingsBoard 的公开 webhook、按需的 ThingsBoard WebSocket 和 REST 读穿补数三处写，没有统一的先后规则，也没有权限模型。

## 决定

### 1. 单独一个遥测负责方

遥测（`telemetry-runtime-service`，代码在 `modules/telemetry`，默认在 `cmd/telemetry-worker` 里跑）唯一负责：接收读数和验证来源；在线和新鲜度的策略；已接收的在线信号和最新读数；在线状态的判断；设备当前快照和每台设备的状态版本号；接收时的去重和隔离；在权限服务授权之后，按设备和点位检查订阅；推送的待发事件；决定接受断线补发，还是要求页面重新取快照。

它不是 ThingsBoard 的转发层：把来源的候选读数变成平台当前状态的规则都在这里。

不放在别处的原因：

| 候选 | 为什么不行 |
|---|---|
| 旧后端 | 本来就有好几个写最新值的地方、旧编号、直连 ThingsBoard 和进程内的订阅状态 |
| 登记服务 | 登记是低频的身份数据；高频接收、在线判断和推送是另一种故障和扩容范围，放一起会让设备清单的可用性受读数量和数据源稳定性牵连 |
| 平台网关 | 网关是公开会话和路由入口，不应变成业务数据库和推送负责方 |
| IAM | 管权限，不管读数 |
| ThingsBoard（已退役） | 曾是上游集成和历史存储，现已停用下线；它的编号和活动属性从未作为平台的身份或含义 |
| Redis 或 Centrifugo | 只是存储和传输，它们的状态和推送位置不能定义快照或状态版本号 |

### 2. 说了算的数据在 PostgreSQL 的 `telemetry_runtime`

迁移角色 `s2_telemetry_migrator`、运行角色 `s2_telemetry_runtime`（都是 `NOLOGIN`、`NOBYPASSRLS`，不拥有表和策略）。应用查询和行级隔离都以租户、站点开头。主要的表：在线策略、新鲜度策略、策略分配、每台设备的状态头（状态版本号、能否判断、快照信息）、每个点位的最新读数、在线状态、有限的读数证据、已接收的记录（用来去重）、接收隔离、推送待发事件（原登记数据的只读副本表已按 ADR 0016 删除，读数携带已查好的设备与点位归属传入）。

遥测是这个 schema 唯一的业务写入方。投递推送待发事件的程序（`telemetry-worker` 里的投递循环，数据库角色 `s2_telemetry_relay`）最多只能领推送待发事件、记录尝试和投递信息，不能改最新值、在线状态、策略、对照、快照或状态版本号。接入服务、网关、登记、IAM、Redis 和 Centrifugo 都不能直接写。

### 3. 几个「位置」不能混用

- **设备状态版本号**：遥测给每台设备的单调递增的数。当前快照真的变了（最新值或质量、在线状态或最后上报时间、能否判断、生效的策略版本、改变当前含义的对照变化）才加；重复投递、不改当前状态的无效或乱序读数、推送重试、缓存刷新、Centrifugo 重连、读历史都不加。
- **来源位置**：上游消息的编号或偏移，用来去重、留重放证据和对账；不作为页面的恢复游标，也不单独决定页面上的先后。
- **推送位置**：Centrifugo 推送流的 `epoch` 和 `offset`，只用来在有限范围内断线补发；不能代替状态版本号，也不能证明补回来的一段是完整的当前快照。
- **恢复游标**：遥测发的不透明凭据，绑定接口版本、范围、页面最后应用的状态版本号和底层的推送位置。它本身不带权限；每次重用都要重新授权，并且范围完全一致。无效、过期、不匹配或补发失败，一律回到重新取一次完整快照。

### 4. 读数怎么对到设备

设备身份、登记状态和对照关系由登记服务负责。现在读数经接入服务进来：接入服务在网关所属的租户里，按网关里的设备名找到设备、按点位代码找到点位（见 `modules/connectivity/README.md`），再把租户、站点、设备和点位连同读数交给遥测。

规则：

1. 对不上设备或点位的读数进接收隔离，不改当前状态。
2. 读数从不新建设备、对照或站点分配。
3. 对不上时不透露别的租户或站点有没有这台设备。
4. 对外的快照和推送只用平台的编号。

### 5. 接收和推送的顺序

所有来源（实时推送、重放、对账读回）都进同一个接收流程：验证来源 → 找到设备和点位 → 校验时间、点位、类型、单位、范围 → 开事务并锁住这台设备的状态头 → 按来源位置去重 → 判断质量、是否替换最新值、在线状态 → 当前快照变了，就加状态版本号并写证据、最新值、在线状态、快照和推送待发事件；否则只写有限的证据和「已接收」记录 → 提交 → 返回接收、隔离或拒绝。之后投递程序领已提交的待发事件，用同一个状态版本号推送出去。

- 事务提交之前不推送；事务失败就没有新的状态版本号，也不推送。
- 推送至少一次，重试用同一个事件编号和状态版本号；页面按状态版本号处理，重复推送无害。
- 来源适配器可以重试或缓存传输，但不能在遥测提交之前就把读数当作平台的当前状态确认。

### 6. 读快照

说了算的顺序：PostgreSQL `telemetry_runtime` > 可选的、由遥测写的带版本缓存副本。

1. 每次请求先按当前的权限授权；授权失败或 IAM 不可用，一律拒绝，缓存不能给自己授权。
2. 正常的快照来自 PostgreSQL。
3. PostgreSQL 不可用时，缓存只能作为「上次的值」提供，并且明确标「无法判断」、保留旧的时间、标为非当前值；不能盖上当前请求时间冒充新鲜。
4. 公开的读取从不去上游补数，读取也不会引起隐藏的写入。
5. 一台设备的快照在一个状态版本号上是完整一致的。多台设备的批量读取是逐台的结果，不是一个全局事务：没有、无权或不可用的要明确标出来，不能变成空对象，也不能把无关的项标成成功。
6. 点位的 `MISSING`、`STALE` 和质量不好，都是快照里明确的内容，不能悄悄省略。

### 7. 授权和订阅

平台网关负责公开会话，IAM 负责权限、明确禁止和策略版本。

- 取快照：浏览器带会话请求 → 网关请 IAM 按人、租户 / 站点角色指派和动作授权（站点级授权，按 ADR 0022 不再按设备或点位单独授权） → IAM 签一张有站点范围的授权 → 网关带着授权请求遥测 → 遥测验证授权、接口、站点归属和点位，返回快照或不透露存在与否的 404。网关不自己拼读数，不缓存快照，也不信浏览器带的身份头。
- 实时订阅：网关为当前登录发一个短时的订阅准备 → 浏览器请求某台设备、某些点位的频道 → Centrifugo 调遥测的订阅授权 → 遥测检查当前的站点级范围授权，拒绝时不透露是否存在。遥测接收 IAM 的撤销事件，记下撤销位置，并让 Centrifugo 在服务端取消受影响的订阅；重新订阅会重新判断并被拒绝。Centrifugo 只负责执行取消，不保存撤销事实。

### 8. 推送用单独的 Redis

Centrifugo 用单独的 Redis 做节点间的推送分发、推送位置、有限的补发历史和连接协调。里面没有说了算的最新值。Redis 的历史丢了，页面就重新取快照，不会从上游补数。

### 9. 历史读数不归遥测的当前状态管

遥测的当前状态只管「现在」。历史读数先写进历史（`telemetry_history.observations`，ClickHouse），再由能源模块算成用电量；查询走查询服务和 Cube（ADR 0008、0023）。历史查询不会改最新值或在线状态，当前快照的接口也从不退回历史查询。

### 10. 出故障时

| 故障 | 怎么处理 |
|---|---|
| 来源认证失败 | 在查对照之前拒绝，留下有限的安全记录 |
| 对不上设备 / 点位 | 进接收隔离，不新建设备，不改当前状态 |
| PostgreSQL 不可用 | 不确认任何当前状态的提交，不推送新版本号；公开读取返回明确的不可用，缓存只能给非当前的上次的值 |
| 可选缓存不可用 | 直接读 PostgreSQL，没有业务降级 |
| IAM 不可用 | 新的读取和订阅一律拒绝；已有订阅受短有效期和明确撤销的约束，不绕过缓存 |
| 投递程序不可用 | 当前状态照样持久提交，推送延后并用同一个版本号重试；快照读取仍返回已提交的当前状态 |
| Centrifugo 不可用 | 快照仍可用，实时推送明确不可用 |
| Redis 推送历史丢失 | 补发失败，页面重新取快照 |
| 上游数据源不可用 | 新读数可能停，能否判断按 ADR 0002 的覆盖规则；没有公开读取的回退 |
| 重复或晚到的来源事件 | 记录并去重；不替换更新的当前状态，不加版本号 |
| 撤销事件流不正常 | 新订阅一律拒绝，告警通知运维；不绕过授权 |

### 11. 禁止的数据流

浏览器直连上游数据源；公开读取去上游补数并写最新值；上游直接写最新值；旧后端或旧 Redis 写当前状态；用缓存给订阅授权；拿 Centrifugo 的历史当快照依据；把最新值反向同步回上游；登记和遥测跨 schema 写对方的业务数据；任何对比、兜底路径产生副作用。

## 后果

- 当前状态只有一个写入方、一条版本号规则；登记身份、权限、运行状态和传输各有负责方。
- 公开读取不会改状态，也不会靠读穿掩盖上游故障。
- 多副本的推送用持久的待发事件，不靠进程内的订阅状态；Centrifugo 可以替换，因为没有哪个说了算的约定用它的推送位置当业务状态。
- 代价：多一个服务、一套 schema、运行身份、迁移、事件消费和服务目标；登记对照和权限撤销需要「事件 + 对账」两条路；正式环境要单独运维给 Centrifugo 用的 Redis。

改唯一负责方、说了算的存储、状态版本号的范围、对照的负责方、缓存的先后顺序或任何一条禁止的数据流，要写新的 ADR，并同步修订 `contracts/ownership/` 里的归属定义。
