# ADR 0004：设备快照、实时订阅和断线恢复的公开接口

状态：已采纳（2026-07-23，问题单 #51），已实现。

接口定义在 `contracts/http/s2-telemetry-public.openapi.json`，推送格式在 `contracts/events/s2-device-observation-publication.v1.schema.json`；`telemetry:public-contract:check` 检查它们。

## 背景

网页要拿到设备的在线状态和最新读数，但不能回到旧系统那种做法：REST 取最新值、进程内的 Socket.IO 订阅、再去 ThingsBoard 读穿补数，三者各说各的。ADR 0002 定了含义（几个互不相干的维度 + 推出来的显示状态），ADR 0003 定了归属（遥测负责快照、状态版本号、恢复游标、订阅授权和推送）。这里定接口。

## 决定

### 1. 一个完整的快照，不分「在线」和「最新值」两个接口

对外只有一种读法：设备当前快照（`DeviceObservationSnapshot`）。一个快照在同一个状态版本号上，包含：设备、租户、站点的平台编号；判断时间；能否判断和原因；是否判断在线；当前的和上一次的在线状态；最后上报时间和在线策略版本；选中点位的状态（每个点位的采样时间、收到时间、新鲜度、质量、原因代码和策略版本）；读数就绪；推出来的显示状态。

不分两个接口，是因为分开调用可能读到两个不同的版本号，逼着浏览器自己发明合并规则。只看在线，就是不选点位的同一个接口；看最新值，就是选上确切的点位。

```text
GET /api/v1/devices/{deviceId}/observation-snapshot?keys=k1,k2
```

`keys` 可选、不能重复，最多 64 个。不带或为空，返回只有在线状态的快照（`values=[]`，读数就绪为 `NOT_APPLICABLE`）。返回的值按请求的点位顺序排列；不提供「全部点位」这种没有边界的读法。

### 2. 数据不理想不是请求失败

下面这些都返回 HTTP 200，因为负责方已经用说了算的状态回答了问题：

| 情况 | 怎么表示 |
|---|---|
| 要判断在线、但没有在线信号 | 在线状态 `UNKNOWN` |
| 配置了的点位从没收到过值 | 点位状态「没有」（`freshness=MISSING`） |
| 只有无效的候选 | 点位状态「没有」，原因 `ONLY_REJECTED_CANDIDATES` |
| 最新值超过了新鲜时限 | 点位有值，`freshness=STALE` |
| 最新值能用但要提示 | 质量不是 `GOOD`，带原因代码 |
| 上游观察中断、但负责方的数据还能读 | `evaluationAvailability=UNAVAILABLE`，不给当前在线状态，保留的值作为上次的值 |
| 不判断在线 | `NOT_APPLICABLE`，当前在线状态和显示状态为空 |

HTTP 错误只用于请求本身做不了：点位格式不对或没配置；恢复游标无效或被篡改；设备不存在或无权查看；超出批量或订阅的上限；IAM、网关或遥测不可用；超时；订阅准备失败。

一台看得到的设备没有当前值，绝不返回 `204`、`{}`、`null`、填 0 或悄悄省略。

### 3. 点位选择是精确的

选中的点位既是授权的一部分，也决定返回的含义：点位名区分大小写；重复的点位直接拒绝，不悄悄合并；格式不对或没配置返回 `TELEMETRY_KEY_INVALID`；配置了但没有值是正常的「没有」；可选点位要明确选上，只有在用途的必需读数里才影响就绪；负责方从不多给没选的点位；不选任何点位的订阅只看在线状态，但仍会收到这台设备每一个状态版本号。

### 4. 批量读取逐项返回，不分页

```text
POST /api/v1/telemetry/observation-snapshots:batchGet
```

每次 1–100 项，每项有调用方自己生成的 `requestId`、一个设备编号和 0–64 个点位，点位总数不超过 2048。不分页：调用方先从登记的列表翻页拿到设备，再提交一个有边界的集合。

请求格式正确、全局的授权依赖可用时返回 200，按输入顺序每项一个结果：`status=OK` 加快照，或 `status=ERROR` 加普通的 Problem Details。某项设备不存在或无权查看，用 `RESOURCE_NOT_FOUND`，不会比调用方自己提交的编号透露更多。JSON 格式不对、`requestId` 缺失或重复、超出上限、会话或 CSRF 检查失败、IAM 授权没法安全判断、负责方整体不可用或超时，则整个请求失败。不用 HTTP 207：它多一种成功的外层格式，生成的客户端支持得不好。

### 5. 订阅准备要么全成，要么全不成

```text
POST /api/v1/telemetry/subscriptions:bootstrap
```

每次 1–100 个设备 / 点位目标，点位总数不超过 2048。浏览器只能提交：自己的 `clientSubscriptionId`、登记的设备编号（UUIDv7）、确切的点位、可选的一个为同一订阅范围签发的恢复游标。不能提交：租户或站点、人员 / 角色 / 范围 / 策略版本、频道名、连接或订阅令牌、ThingsBoard 或旧系统的编号、任意的推送位置。

网关从登录会话得出是谁和当前租户，向 IAM 换一张确切的授权，只转发验证过的信息；遥测按设备当前的租户 / 站点对照，授权确切的点位。只要有一个目标看不到、无效或不再有权限，就不发任何连接令牌或订阅描述，免得一个只部分授权的集合被当成完整的。

成功返回：短时有效的 `wss` 地址和连接令牌、确切的订阅描述、平台选的不透明频道名、模式（`SNAPSHOT_THEN_LIVE` 先取快照再接推送，或 `ATTEMPT_RECOVERY` 尝试补发）、游标有效时才给的推送位置、当前的上限。这些只是传输用的凭据，不是授权；Centrifugo 仍会调遥测重新检查。响应头 `Cache-Control: private, no-store`。

### 6. 恢复游标由适配器去换

恢复游标要把「已应用的状态版本号」和「对应的推送位置」绑在一起，页面代码不自己拼也不解读它。网页的实时适配器在：建好确切授权的订阅 → 装好一份快照 → 应用完缓存的连续推送 → 从推送 SDK 拿到当前的推送位置之后，调

```text
POST /api/v1/telemetry/recovery-cursors:checkpoint
```

只提交不透明的 `subscriptionId`、已应用的状态版本号和当前的推送位置。遥测确认这个会话拥有这个订阅、范围没变、版本号和位置的组合可以接受，然后签一个绑定范围的恢复游标。可以定期或在令牌续期前换一次，不必每条推送都换；游标落后是安全的，补发会带来重复，重复会被忽略。游标有效期不超过补发历史的保留时间。游标不能扩大范围；无效、被篡改、过期或不匹配返回 `RECOVERY_CURSOR_INVALID` 或「需要重新取快照」，从不跳过重新取快照。

### 7. 推送是按订阅、连续的变化

推送类型 `DEVICE_OBSERVATION_DELTA`，格式版本 1。包含：固定的事件编号、不透明的订阅编号、设备编号、`previousRevision` 和 `revision`、判断和推送时间、当前的能否判断、这个版本的完整在线状态、所选点位的读数就绪和显示状态、这个版本里变了的所选点位。

一条推送正好代表一次变化：`revision = previousRevision + 1`。这台设备的每个订阅都会收到它的每一个版本号，即使变的是没选的点位（这时 `telemetryChanges=[]`）：这样不会泄露没选的点位，又能发现推送丢了。不推送完整快照（高频点位会让推送变大、重复没变的值），也不只推送选中点位的变化（订阅方分不清是跳过了无关的版本还是丢了推送）。推送位置和恢复游标不放在业务推送里。推送至少一次，重试用同一个事件编号和版本号。

### 8. 页面怎么用（第一次订阅）

1. 不带游标调订阅准备。
2. 按返回的描述连接并订阅。
3. 立刻缓存收到的推送，但不应用到还没初始化的状态上。
4. 取同样设备 / 点位的单个或批量快照。
5. `appliedRevision` 设为快照的版本号。
6. 按传输送达的顺序处理缓存的推送：`revision <= appliedRevision` 忽略；`previousRevision == appliedRevision` 应用并更新 `appliedRevision`；否则不再当作当前状态，重新取快照。
7. 缓存处理完，才把状态当作实时、当前的显示。
8. 异步换一次恢复游标。

不能显示一个由新推送和旧快照拼出来的中间状态。

### 9. 断线和恢复

短暂断线、同一个传输会话里，Centrifugo SDK 可以按 epoch / offset 正常补发。令牌续期、页面恢复或重新订阅准备时，适配器提交最近的恢复游标。`ATTEMPT_RECOVERY` 时：按解出的推送位置连接并订阅 → 缓存补发和实时的推送 → 传输报告补发成功，就从游标的版本号开始按连续版本号的规则应用 → 只要有缺口、传输报告补发失败、epoch 变了、历史过期或游标被拒，就放弃增量，回到第一次订阅的流程 → 回到连续的当前状态后再换一次游标。传输补发成功是必要条件但不够；版本号有缺口，一律重新取快照。

### 10. 推送异常怎么处理

| 情况 | 页面怎么做 |
|---|---|
| `revision <= appliedRevision` | 当作重复或旧的，忽略 |
| `previousRevision == appliedRevision` 且 `revision = previousRevision + 1` | 应用 |
| `previousRevision > appliedRevision` | 有缺口：标为非当前，重新取快照 |
| `previousRevision < appliedRevision < revision` | 不合理的重叠：重新取快照，并记下协议证据 |
| 设备或订阅编号和描述不一致 | 拒绝这条推送，关闭这个订阅，记下安全证据 |
| 变了的点位不在所选范围内 | 拒绝这条推送，记下违反约定 |
| 不支持的格式版本或类型 | 停止应用实时数据，保留或重新取快照并明确标为非实时，不猜含义 |

页面不会把乱序的推送排一排来掩盖缺口；每个频道内按顺序送达是接口的前提。

### 11. 撤销和不透露存在

撤销的事实由 IAM 负责，它对实时订阅的影响由遥测负责。权限被撤销时：遥测在服务端取消订阅；重新订阅和重用游标都被拒绝；适配器从浏览器缓存和页面状态里删掉受影响的实时数据；界面不保留无权的上次的值作为兜底；之后单个和批量读取对这台设备 / 范围返回不透露存在的 `RESOURCE_NOT_FOUND`。不存在和无权在公开接口上完全一样（状态、代码和格式都一样）。

### 12. 固定的错误代码

| 代码 | 常见状态 | 能否重试 | 含义 |
|---|---:|---:|---|
| `RESOURCE_NOT_FOUND` | 404 | 否 | 设备不存在，或这个动作看不到 |
| `TELEMETRY_REQUEST_INVALID` | 400 | 否 | 请求格式、重复的 `requestId` 或字段之间的约束不对 |
| `TELEMETRY_KEY_INVALID` | 400 | 否 | 点位格式不对或没配置 |
| `RECOVERY_CURSOR_INVALID` | 400 | 否 | 游标格式不对、被篡改、过期或范围不匹配 |
| `TELEMETRY_BATCH_LIMIT_EXCEEDED` | 413 | 否 | 超出批量的设备 / 点位上限 |
| `SUBSCRIPTION_LIMIT_EXCEEDED` | 429 或 413 | 看情况 | 超出每人 / 每会话或单次请求的订阅上限 |
| `TELEMETRY_UNAVAILABLE` | 503 | 是 | 网关、负责方或存储做不了 |
| `TELEMETRY_TIMEOUT` | 504 | 是 | 超过了时限 |
| `SUBSCRIPTION_UNAVAILABLE` | 503 | 是 | 订阅准备或传输协调做不了 |
| `TELEMETRY_AUTHORIZATION_UNAVAILABLE` | 503 | 是 | 当前的权限没法安全判断 |

`fieldErrors` 给认证过的调用方指出哪个字段错了，但不透露隐藏的租户、站点、设备或对照。数据过期、没有、质量不好和上游观察不可用，只要能返回快照，就不算错误。

### 13. 认证和授权怎么传

浏览器用不透明的 HttpOnly 登录会话，JavaScript 从不带令牌；所有 POST 都要会话绑定的 CSRF 令牌。后台服务用验证过的服务身份和网关 / IAM 的授权。网关给负责方的授权至少绑定：发起的人和调用链、从会话得出的当前租户、动作、确切的设备编号和点位（或它们的哈希）、策略版本、对象和到期时间、接口和请求关联。遥测独立验证签名、设备当前的对照、确切的点位和接口 / 动作；客户端带的头或字段永远不能扩大授权。

### 14. 生成的客户端和页面边界

接口代码由生成器产出：Go 网关的服务端接口、网页的 TypeScript 请求函数和类型、推送的 TypeScript 类型，以及一个 `TelemetryLiveClient` 适配器，把 Centrifugo 的令牌、频道、订阅授权事件、推送位置和游标兑换都藏起来。页面代码只用生成的请求函数和 `TelemetryLiveClient`，不直接引用 Centrifugo SDK、不解析频道、不看连接令牌，也不手写重复的快照或推送类型。页面看到的只是「快照 / 实时 / 不可用 / 已撤销」这几种状态。

设备历史另有两个接口（`device-series:query` 原始读数、`device-series:aggregate` 按时间段统计），规则见 `modules/telemetry/README.md`。

### 15. 版本和兼容

路径都在 `/api/v1` 下；快照、批量、订阅准备、游标和推送都带 `schemaVersion=1`。去掉或改必填字段、改字段含义、改版本号规则、改点位或批量的顺序、改枚举或错误代码的含义，都是不兼容的改动；把数字 / 字符串 / 布尔 / JSON 换成另一种类型而不发新的点位策略版本，是无效数据，不是接口演进；新增可选字段，要先证明生成的客户端能安全忽略未知字段；新的枚举值要新的格式版本；不兼容的 HTTP 改动用新的路径 / 媒体类型 / 格式版本，并有明确的共存期；不兼容的推送改动用新的 `schemaVersion` 和推送类型。生成的文件里带接口定义的 SHA 和生成器版本，代码和定义对不上时检查失败。

### 16. 网页的要求

网页从登记拿到看得到的设备编号；按当前页或选中的设备批量取快照；只看在线的视图不选点位；数字卡片选确切需要的点位；实时更新用实时适配器、同样的点位状态类型；快照失败、实时传输失败和上游观察不可用显示成三种不同的状态；过期的和上次的值保留原来的采样时间，从不盖上渲染或请求的时间；无权或被撤销的数据直接去掉，不用假数据代替。

## 后果

- REST 和实时推送用同一个业务状态、同一条版本号规则；只看在线和看最新值不会在两个接口之间对不上。
- 批量的部分结果是明确的，生成的客户端好处理；浏览器的请求没法声明身份、站点、频道或推送位置。
- 每个版本号都能被发现，又不泄露没选的点位；传输层的补发可以替换，始终服从快照。
- 代价：实时适配器要实现缓存、缺口检测、重新取快照和游标兑换；每个订阅都会收到这台设备每个版本号的小推送（包括空的变化）；需要多一个只给适配器用的接口来安全地换恢复游标；订阅准备要么全成要么全不成，调用方必须先改掉一个无效的目标才能拿到实时能力。

要改接口的操作集合、快照的一致边界、批量的顺序、订阅准备「要么全成要么全不成」、恢复游标的兑换方式、版本号的递增规则、固定的错误代码或客户端禁止带的字段，都要新写一个 ADR，并同步修改接口约定。
