# ADR 0006：控制指令的请求、下发尝试和防重复执行

状态：已采纳（2026-07-26），ADR 0018 修订了「结果不明」之后怎么办。

指令经设备接入服务的 MQTT 下发到站点网关（`modules/command/pkg/mqttconnector`，见 `modules/connectivity/README.md`）。

## 背景

这是平台第一个会改变设备物理状态的功能，不能当普通的 HTTP 修改：超时或进程故障可能发生在对方已经收到请求之后，盲目重试会让设备重复动作。设备当前的在线状态和读数由遥测负责（ADR 0003）；历史读数不能作为控制的前提。

## 决定

### 谁负责什么

- 指令服务（`command-service`）负责：指令请求、审批状态、幂等、能力版本、当前状态证据的引用、每台设备的指令序号、状态变化、操作记录意图和下发待发事件。
- 下发程序（`command-dispatcher`）是受限的执行者：准备和结束每次下发尝试、租约和执行栅栏，但不能新建用户的请求、改权限或发明能力。
- 下发适配（现在是 MQTT）把协议细节包起来，并给出下发结果的分类；它不能授权请求，也不能自己宣布业务上成功。
- 浏览器和网关从不直接调设备或网关。

### 请求和下发尝试是两回事

请求的状态：

```text
SUBMITTED -> VALIDATING -> QUEUED -> DISPATCHING
SUCCEEDED | FAILED | REJECTED | CANCELLED | EXPIRED | OUTCOME_UNKNOWN
```

每次下发尝试的状态：

```text
PREPARED、REQUEST_COMMITTED、ACKNOWLEDGED、VERIFIED、NOT_SENT、FAILED、OUTCOME_UNKNOWN
```

每次状态变化都记下前一个状态、后一个状态、原因、操作人、起因和证据引用。历史上的不确定从不删除。

### 持久接收和幂等

新建指令的事务提交之后才返回 `202 Accepted`，意思是「请求已接收、进入审批流程」，不是「设备已经变了」。

幂等键的范围是「租户 + 设备」：同一个键、同样的规范化内容返回原来那条指令；同一个键、内容不同则拒绝。

### 只用规范的能力

不允许任意的协议方法名和参数，只能用平台定义的能力，例如启动 `START`、停止 `STOP`、复位故障 `RESET_FAULT`、设定温度 `SET_TEMPERATURE_SETPOINT`、冷冻水出水温度设定 `SET_CHILLED_WATER_TEMPERATURE_SETPOINT`、频率 `SET_FREQUENCY`、风机转速 `SET_FAN_SPEED`、阀门开度 `SET_OPENING`、负荷限制 `SET_LOAD_LIMIT`。每种能力有单位、绝对范围、相对当前值的最大变化、风险等级（低 / 中 / 高 / 严重）、审批要求和重试规则。例如设定温度只能在 16–30 ℃ 之间，一次最多改 3 ℃（`libs/commandmodel/model.go` 里每种能力各有一组）。低风险不用审批，中风险要一个人审批，高风险和严重要两个人审批；谁能下发、谁能审批到哪个风险等级，由角色决定（ADR 0022）。

### 下发前要有当前的证据

能力进入 `QUEUED` 之前，遥测的当前证据必须满足：能否判断为 `AVAILABLE`、在线状态为 `ONLINE`、读数就绪为 `CURRENT`、必需点位质量为 `GOOD`、状态版本号大于 0。指令记下校验时用的遥测状态版本号。历史查询、过期缓存和上次的值都不能满足这个前提。

### 顺序、租约和栅栏

每条被接收的、会改变状态的请求，在这台设备上得到一个单调递增的指令序号。交给下发适配之前，下发程序先持久保存这次尝试、内容哈希、租约持有者、租约到期时间和单调递增的执行栅栏，再把请求改为 `DISPATCHING`。旧的栅栏一律拒绝；下发程序重启，不会因为它消失了就把不确定的尝试改回 `QUEUED`。

### 重试和「结果不明」

下发适配把执行边界分成三种：

- `PRE_SEND_REJECTED`：能证明请求根本没写出去，可以带更高的栅栏回到 `QUEUED`，再试一次；
- `REQUEST_COMMITTED`：请求写出去了、但证明不了结果，记为 `OUTCOME_UNKNOWN`，不自动重试；
- `ACKNOWLEDGED`：设备确认了，并且这种能力的读回核对也通过，才记为 `SUCCEEDED`；否则记为 `OUTCOME_UNKNOWN`。

结果不明的请求只能通过人工确认结果离开这个状态（ADR 0018）：有这台设备控制权限的人陈述生效或没生效，请求变为 `SUCCEEDED` 或 `FAILED`，设备解除锁定。这样的「成功」不是核实，记录里写明是哪个人确认的；那次尝试仍保留「结果不明」。

### 数据和接口

说了算的数据在 PostgreSQL 的 `command_runtime`：能力配置、请求、尝试、状态变化、幂等、设备的控制状态、下发待发事件和操作记录意图。公开接口从 `POST /api/v1/commands`、`GET /api/v1/commands/{commandId}` 开始（完整列表见接口定义）。网关负责会话、CSRF 和 IAM；租户、站点和操作人从验证过的上下文得出，不接受浏览器请求体里的。

### 禁止的路径

```text
浏览器 -> 设备 / 网关 / 上游平台
浏览器 -> 任意的协议方法或参数
网关 -> 直接下发控制
AI 或自动化 -> 下发适配
历史读数 -> 作为控制的前提
```

AI 助手没有任何下发指令的工具。
