# 0027 真实站点的指令由站点自己的网关执行，平台负责检查

状态：已被取代（2026-11-23）。被 ADR 0012 的正式现场控制层实现取代：2026-11-23 起松雅轩现场 EG8200 已从第三方 Node-RED 切换为基于 `libs/edgecontrol` 构建的 Go 边缘守护进程 `cmd/edge-gateway`（`hvac-edge-gateway`），云端指令与带租约的自动控制均由自研边缘运行时执行本地水力联锁与读回核验（指令租约 25 秒、最长核验窗口 10 分钟），以下正文保留作为此前使用第三方 Node-RED 过渡期的决策记录。

## 背景

ADR 0012 设想每个站点都跑我们自己开发的现场运行时（`libs/edgecontrol`），由它在现场做仲裁和联锁。第一个真实站点松雅轩用的却是第三方的 Node-RED 网关，经 RS485 Modbus 读 20 路温度、流量计、4 块机组电表和 ET1010 控制模块。ET1010 目前只能控制机组启停和水泵启停。要让平台的指令在这个站点生效，可以换掉 Node-RED，在现场装我们的运行时；也可以让 Node-RED 执行，平台来检查。

## 决定

真实站点由它现有的网关执行指令。网关只做两件事：按平台发来的指令写 Modbus，再把结果读回来上报。指令能不能发，由平台决定：

- **能控制什么**：站点文件里列出 ET1010 每一路通道对应的设备，以及每台泵服务哪台机组，只有列出来的才能控制。第一版只有启停两种操作。机组和水泵的启停算高风险指令，只有运维主管和管理员能提交，提交时要用验证码再验证一次身份。
- **先后顺序**：开机组之前，平台确认它对应的冷冻泵和冷却泵读回的都是"运行"；停水泵之前，确认它服务的机组都已经停了。读数超过 2 分钟没更新，也拒绝下发。拒绝时写明原因，例如"A 机组的冷却泵没在运行"。机组自带的水流开关保护仍是最后一道保护，平台的检查替代不了它（ADR 0012 第 3 节）。
- **怎样算成功**：网关写完立刻读一次，ET1010 对应通道读回目标状态，就算"指令已生效"；60 秒内没有回音，按"结果不明"处理（ADR 0018）。"设备真的转起来了"另外记录，不算进指令是否成功：机组看电表，开机后 10 分钟内功率超过额定功率的 10%（门槛等有了现场数据再调）；水泵没有电表，只看 ET1010 读回的状态。
- **优化建议**：不会自动执行。值班人员点"按建议下发"，进入同一个指令预览，走同样的审批。

## 为什么不在现场装我们的运行时

要换掉现场一套正在上报数据的第三方网关，得有人到现场换软件。改 Node-RED 只需要在线改流程，但改一个 Modbus 读取节点会卡住共用串口上的另外六个，每次都得重启全部流程。现在需要的控制只有启停，检查用平台已有的读数就能做，写在我们自己的仓库里，能用测试守住。在现场仲裁、按 1 秒周期闭环控制（ADR 0012 第 2、4 节）是变频调节、群控这类功能才需要的。

## 后果

- `libs/edgecontrol` 继续用于模拟冷站和 ATV630 协议验收，不部署到真实站点。
- 网关断线时平台发不了指令，现场也不会自己执行任何控制逻辑。
- 以后要做变频调节、群控，或者站点要在断网时自己按策略运行，重新评估在现场装我们的运行时。
