# 0028 站点接入清单也管诊断、优化建议和告警规则的对应关系

状态：已采纳（2026-10-30）。扩大 ADR 0026「推迟」表里 `scripts/site-onboarding.mjs` 直接写表的范围；那一行的条件（接第二个真实站点之前改走登记模块的写接口）不变，新加的表一起改。

## 背景

松雅轩接入时，`deploy/sites/songyaxuan.site.json` 只登记站点、网关、设备、点位、遥测策略、能耗拓扑、电价和负荷预测。低温差诊断、优化建议的调度定义和模型部署一直没有登记，页面上优化建议一直是空的，也看不出缺什么（#738 之前）。这些东西要么在模拟器种子里，要么靠人在数据库里手写，第二个真实站点会再踩一遍。

## 决定

- **一个站点一份接入清单**：`deploy/sites/<站点>.site.json` 新增 `intelligence` 一段，写这个站点的低温差诊断（哪台资产、读哪台设备的供回水温度、多久跑一次、是否启用）、优化建议（策略的约束和目标、模型、多久跑一次）和告警规则文件名。设备也可通过 `template` 字段引用 `deploy/templates/devices/*.json` 标准设备模板，并用 `pointOverrides` / `morePoints` 覆盖单点差异；新站点可用 `npm run site:init` 一键生成全套清单脚手架。
- **两个动作（及 API 同步路径）**：`node scripts/site-onboarding.mjs validate <清单>` 只读数据库（一条只读 SELECT），按「站点和设备、点位、能耗和负荷预测、告警规则、诊断、优化建议」列出有、缺、要改、要人决定的项；`apply` 写入缺的和要改的，重跑不改没变的行。两个动作先检查清单本身：告警规则读的点位、诊断读的点位、优化策略的点位代码在本站是不是正好一个启用的点位，对不上就退出、什么都不写。生产部署脚本 `deploy.sh` 自动按字典序发现并 `apply` `deploy/sites/*.site.json` 下的全部非示例站点清单。另提供走 Registry HTTP 写接口（`Sites` + 两阶段 `Imports` + `Templates`）的 `npm run site:sync-api`（`scripts/site-onboarding-http.ts`），作为对接外部 SaaS/API 权责边界的幂等同步入口。
- **租户共用的不由一个站点改**：优化策略和低温差诊断规则版本是租户下所有站点共用的。租户还没有时，`apply` 按清单建第 1 版；已经有而和清单不一致时，`validate` 标「要决定」，`apply` 不改，也不让部署失败。改诊断门槛用 `scripts/publish-fdd-rule-revision.mjs` 发新版本。
- **优化建议只在策略一致时登记**：本站的优化模型部署和优化建议的调度定义，只在租户现在生效的策略和清单一致、租户有启用的这个模型的部署版本时才写。否则定时准备一定失败（#738 会显示缺什么），不如先不登记，在 `validate` 里说明原因。
- **告警规则仍由 `alarm-rules` 发布**：告警规则在告警库里，有自己的发布、停用和版本，`site-onboarding` 不写告警库，只检查规则读的点位，并在 `validate` 里提醒用 `alarm-rules -print` 看差异。
- **人工设定要写明**：清单里 `responseModelSource` 必须写「人工设定」或「现场数据」。人工设定时 `validate` 一直列为要决定，直到按现场数据核定。

## 为什么不把每样东西各写一个脚本

诊断和优化依赖的东西（资产、点位代码、模型部署、策略里的点位代码）分散在四五张表里，单独看每张表都对，合起来才知道准备会不会失败。放在同一份清单、同一个检查里，接第二个站点时只看一个输出就知道还差什么。

## 后果

- 清单里的诊断和优化段换站点就要重写，不能从模拟站点复制：门槛、点位代码、响应系数都和现场有关。
- 租户只有一份优化策略时，几个站点的点位代码必须一致；不一致要么改点位代码，要么等按站点区分的策略（迁移冻结期间不加新表）。
- 部署只写清单里写明的；在数据库里手改的诊断和优化建议调度定义，下次部署 `apply` 会按清单改回执行时间、内容和是否启用；要改就改清单。能耗和负荷预测的调度定义仍是只建不改。
