# 铭牌写在资产上，物理检查写在点位质量上

状态：已实现（2026-11-12）。

冷机、水泵、冷却塔的铭牌由站点文件维护，接入时写进资产。已经确认的额定功率和额定冷量同时写进原来的两列，低温差门控不用改；合并计量机组与定频辅机的总馈线电表（如松雅轩 C、D）在铭牌新增 `feederAuxiliaryPowerKw`（`30 kW`），让 `PHYSICS_POWER`、FDD 开机门控与优化减台统一叠加辅机负荷基数，而不把辅机空转算作冷机运行。还没确认的项（松雅轩水泵是 22 kW 还是 15 kW、冷冻还是冷却）留在铭牌的未确认名单里，不写进这两列。

物理关系在收下读数时和别的点位的当前值一起算（按点位自身的 `fresh_within_seconds` 校验同伴点位新鲜度，并在热力方向与能效检查上允许配置 `stabilizeSeconds` 跳过开机热平衡期；`PHYSICS_POWER` 保持 0 秒瞬时拦截），违背的那条读数标成部分。没有做成故障诊断里的一条规则：诊断每 15 分钟才跑，而冷量和能效在读数进来时就只用质量为好的数。水泵在跑但没有机组运行不把运行状态标成可疑，只发告警，因为那个读数本身可以是真的。历史回放不算这些检查，回放对着的是现在的其他点位，不是当时的。

ThingsBoard v4.4 的计算字段会另写一条序列（`docs/architecture/references/thingsboard-v4.4.md`）。这里不另写序列，只给已有读数加原因，冷机 COP 已经在用的「只要好的读数」不用再改一套。
