# 冷量的不确定度写在点位质量上，探头零点只建议不改数

状态：已实现（2026-11-12）。

冷量和能效的区间在收下读数时算，温差相对探头误差过大就标成部分。供回水零点存在单独的表里，作为建议，不写回温度。

## 背景

松雅轩总管冷冻水温差在运行时的中位数大约 0.9 K，单台冷机是 1.3–2.8 K。两支大约 ±0.1 K 的探头，光是温差就让冷量和能效不确定大约 ±16%。水泵在没有冷机时大约每周转 600 分钟，多在北京时间 7 点、13–14 点和 20–21 点。那段时间供回水应读成同一个温度，可以估计零点，但不能在没有人点头时改数。

冷量是网关算的。平台不改 `edge-gateway`（`hvac-edge-gateway`）上报的冷量原值。

## 决定

- 允许误差按方和根合成，直接用 ±，不再除以 √3。这样 0.9 K 算出来大约 ±16%，和现场的判断一致。
- 低置信是质量原因 `LOW_CONFIDENCE`，读数标成部分。冷机 COP、故障诊断里的冷量、小时供冷和节能验证本来就只用质量为好的数，不用再各写一套过滤。
- 实时显示不藏数。只因 `LOW_CONFIDENCE` 而是部分的冷量仍是测到的值，接口照常返回，页面和小程序照常显示冷量和由它算出的实时 COP，标「低可信」并给出区间。别的原因（跳变、计算输入不可信等）或点位健康为坏时，实时 COP 仍不算。自动的汇总照旧只用好的数。
- 低置信不进「数据不可信」告警。0.9 K 是这套冷站开着时的常态，每小时报警没有信息。
- 零点估计只在泵运行、冷机全停、温度稳定的窗口里做。结果是建议。`applied` 有一列，检查约束把它保持为 false，没有代码把它改成 true。
- 零点过大或相对上一次漂移时，点位健康加上 `PROBE_OFFSET`，温度质量仍是好，并按站点文件的文案发一条告警。
- 历史回放不算不确定度，也不累计零点窗口。

## 为什么不自动减去零点

零点是一段时间的平均，探头还可能漂。自动改温度会让之后的冷量、能效和已经存下的历史对不上，而且退不干净。先把建议和区间给人看，采用与否留到现场确认之后。

## 后果

套用松雅轩的配置之后，总管温差大约 0.9 K 的运行时段，新来的冷量质量标为部分（`LOW_CONFIDENCE`）：页面和小程序仍照常显示实时冷量与由它算出的实时能效（COP），同时标「低可信」并给出区间；仅在因其他质量原因（如跳变、计算输入不可信）或点位健康为坏时才不算实时能效，而按好的读数自动汇总的冷机 COP、小时供冷量与节能验证仍会跳过这些低可信时段。这是把 ±16% 的数不再当成准数，不是把冷站关掉。
