# 冷机 COP 模型（影子求解器）

F2。2026-10-30 用户确认按建议做：第二个求解器，从历史拟合每台冷机的 COP，先以影子方式和现在的求解器并行，只记录、不发布。

现在的求解器（`HVACRecommendationSolver`）用策略里人工设定的两个系数：冷冻水出水温度每升 1 ℃ 一天少用多少电、室内温度升多少。用电的那个系数没有依据。冷机 COP 模型把用电的系数换成从站点自己的数据拟合出来的，室内温度的系数仍用策略的。

## 定下来的做法

| 问题 | 做法 |
| --- | --- |
| 用途 | 只做建议，不下发任何指令；影子方式运行，页面上的建议仍由原来的求解器发布 |
| 拟合什么 | 每台冷机：COP = 常数 + a·负载率 + b·负载率² + c·冷冻水出水温度，测了冷却水出水温度时再加 d·冷却水出水温度 |
| 优化什么 | 冷冻水出水温度，候选和原求解器相同（基线 ±1 步，在策略的上下限和室内舒适范围内）。冷却水温度重设要有冷却水温度设定点，没有站点有，评估里写 `NOT_AVAILABLE` / `NO_CONDENSER_SETPOINT` |
| 记录在哪 | 现有的 `analytics.optimization_evaluations`，`quality = 'SHADOW'`，`recommendation_id` 是这次运行发布的建议；不新建表 |
| 开关 | `OPTIMIZATION_SHADOW_SOLVER`，默认 `CHILLER_COP_MODEL`，设 `OFF` 关掉 |

## 怎么运作

1. 发布的建议写完（ClickHouse 评估写入、PostgreSQL 发布完成）之后，影子求解器再算一遍，限时 30 秒。它的任何失败只写日志，不改这次运行的结果。
2. **读数据**：优化服务的只读账号从 `telemetry_history.observations` 按设备取最近 14 天的 15 分钟平均值，只取运行时刻之前已经收到的读数（`received_at`）。用到的读数：`power_total`、`chw_leaving_temperature`、`chw_entering_temperature`、`cw_leaving_temperature`（可以没有）、`instant_cooling_capacity`。同时有功率和冷冻水出水温度的设备算一台冷机；站点所有设备的 `instant_cooling_capacity` 加起来是冷站的冷量。
3. **哪些 15 分钟可用**：
   - 冷机功率超过它 14 天里最大功率的 10% 算在运行（注册表里还没有额定功率）。
   - 运行中的冷机冷冻水出水不在 2–12 ℃、比进水高 0.5 K 以上，或冷却水出水不在 15–45 ℃、不比冷冻水出水高，这 15 分钟整段不用（松雅轩 2026-10-22 之前机组电表的温度通道接错，C 机组冷冻水出水读成约 30 ℃）。
   - 冷机在上一个 15 分钟没在运行的（刚开机），不用。
   - 算出的 COP 不在 1–12 之间的，不用。
4. **冷量怎么分**：只有一台在运行，冷量全归它；几台同时运行，按各台冷冻水进出水温差分（假定各台冷冻水流量相同）；有一台温差不到 0.2 K，按功率分。
5. **负载率**：分到的冷量除以这台冷机分到冷量的 99 分位（注册表里还没有额定冷量）。
6. **能不能用**：至少 96 个 15 分钟；出水温度的系数不能为负，冷却水温度的系数不能为正；功率的 CV(RMSE)（ASHRAE Guideline 14：残差平方和除以 n−p 开方，再除以平均功率）不超过 30%。不满足的冷机记 `INSUFFICIENT_DATA` 或 `REJECTED` 和原因。
7. **比较候选**：在最近 24 小时的可用 15 分钟上，把每个点的出水温度平移 δ，用拟合的 COP 算冷机用电，和 δ = 0 相比的差就是候选一天的用电变化；电费按基线的平均电价。平移后超出拟合时出水温度范围 0.5 K 以上的记为外推，风险至少是「中」。能量的 P90 不确定度是 1.2816 × CV(RMSE) × 参考日用电。
8. 评估里写：每台冷机的系数（标明 `FITTED_FROM_HISTORY`）、样本数、CV(RMSE)、平均 COP、出水温度范围；冷站整体的 CV(RMSE)；冷量分配方式的计数和没用的 15 分钟的原因计数；用电系数（每 ℃ 一天多少 kWh）和它替换的策略值；室内温度系数（标明来自策略）；三个候选；影子建议本身（单独的编号，不发布）。

## 松雅轩回放（2026-10-16 至 10-30，只读）

见 PR 说明；测试 `TestChillerCOPModelReplaysSongyaxuan` 用同一份数据（`testdata/songyaxuan-plant-2026-10-16.jsonl.gz`）。

## 不做

- 不下发控制指令，不发布影子建议；评估摘要由只读接口 `GET /api/v1/sites/{siteId}/optimization/shadow-evaluations/latest` 供优化建议页「模型与负荷分析」页签对照查看（见 `docs/specs/optimization-workspace.md`）。
- 不算冷却塔风机和水泵的电，所以冷却水温度重设即使有设定点，也要先补上这部分才有意义。
- 不新建 ClickHouse 表（ClickHouse 的初始化脚本只在空库上执行，服务器上要手工建）。

## 什么时候换成发布的求解器

不在本规格里。需要：站点接入优化（松雅轩现在没有优化调度和策略），积累一段影子记录，和原求解器的建议、实际用电对比后再定。
