# 数字孪生

2026-10-15 和用户确认。第一阶段（P1）已上线（#559、#563）；性能指标里的首次加载时间和静止时的 CPU 占用还没在真实显卡上量过。站点的冷站和末端放进一个可以旋转、缩放、点选的 3D 场景，真实读数在场景里动起来；画面跟随设计系统 1.0（浅色为主，深色主题同步），参考 Dilum Sanjaya 的仓储演示（React + React Three Fiber，2026-10-04）。

## 范围

| 阶段 | 内容 |
| --- | --- |
| P1 | 沙盘：冷端（冷水机组、冷却塔、冷冻泵、冷却泵、总管与阀门）+ 末端楼宇（楼层剖切、外立面开关、空调箱 / 变风量末端 / 风机盘管 / 风管 / 风口）；实时读数、运行状态、管路流动；点选设备看详情 |
| P2 | 末端接入：房间温度着色、末端设备实时状态（需要 Registry 登记房间与末端设备） |
| P3 | 告警在场景里闪烁并跳到告警、视角漫游 |

站点的末端楼宇布局存放在 Registry（`core_registry.sites.building_plan`，随 `Site.buildingPlan` 接口返回），由站点部署清单（`deploy/sites/<site>.site.json`）经 `scripts/site-onboarding.mjs` 写入。例如松雅轩为 1F 大厅、空调机房、后厨，2F、3F 各 4 个包间、4 个小包间和备餐间；大厅 1 台空调箱带 6 个变风量末端，每个包间 1 台风机盘管。Registry 还没有房间和末端设备前，末端全部显示「未接入」；没有声明 `buildingPlan` 的站点只显示冷端。

## 定下来的做法

| 问题 | 做法 |
| --- | --- |
| 场景从哪来 | 冷端按 Registry 生成：冷水机组、冷却塔、水泵来自已登记的资产（按类型分组、按编码排序），机房大小随台数变化。末端楼宇由站点档案的 `Site.buildingPlan` 驱动，场景布局从平面尺寸、房间功能区、管井和走廊自动推导；Registry 有了房间和末端设备级实时读数后进一步接入实时状态。有数据的资产显示实时状态，没有数据源的标「未接入」，不转、不亮 |
| 读数从哪来 | 复用实时页的 `useRealtimePlant`（资产模型 + 快照 + 实时推送），不新增接口 |
| 什么在动 | 机组按自身运行状态（电表功率 > 5 kW）发亮；冷冻水管路在冷冻水泵（总管流量 > 10 m³/h）运行时流动；冷却水管路在任一机组运行时流动（机组运行必有冷却水循环，没有冷却水流量计）；水泵、冷却塔没有运行信号时静止并标「未接入」 |
| 技术 | React Three Fiber + drei + @react-three/postprocessing（`docs/architecture/digital-twin-3d.md`） |
| 模型 | 自建工业模型资产库（`scene/assets/`）：统一米制尺度、统一材质库，零件用倒角盒、车削体、法兰螺栓圈、扫掠管拼装后按材质合并，每台设备只占几个绘制调用；不加载 GLB（没有授权清楚、尺度一致的 HVAC 模型集，且文件体积和加载时间与性能指标冲突） |
| 画面 | 窄视角透视相机（28°）、等距角度，站点放在周边街区里，道路延伸进与背景同色的雾；冷调世界：地面、道路由背景色向主色偏移，天光地面反射为蓝灰；可点击的设备和结构边线用主色，其余为白与银；程序化环境光 + 一盏日光（阴影图按布局只画一次）+ N8AO + Neutral 色调映射。冷冻水为主色，冷却水为 chart-2 |
| 文案 | 场景标签和侧栏只用业务词，不显示编码、UUID |

## 性能（硬指标）

- 3D 代码只在进入「数字孪生」页时加载（路由级拆包）；其他页面的包体积不变。
- 静止时不重绘：没有流动、没有交互时按需渲染（`frameloop="demand"`），数据变化时才刷新一帧；有流动时才持续绘制。
- 像素比上限 1.5；重复的设备用实例化或共享几何体与材质；不加载贴图和模型文件；所有表面用标准材质，只编译少量着色器。
- 帧率守卫：动画期间中位帧时间低于约 15 fps 时，关闭 AO 后处理并把像素比降到 1。
- 页面隐藏或离开路由时停止绘制并释放 WebGL 资源。
- 验收：1440 宽度下首次进入页面到场景可交互 ≤ 2 s（本地网络），静止时 CPU 占用接近 0，3D 分包 gzip 后单独列出体积。

## 界面

- 路由 `/operations/digital-twin`（站点范围，`?site=`），侧栏「运行」分组下，名称「数字孪生」。
- 场景铺满顶栏与侧栏之间的内容区，界面是四角的浮动面板（设计稿：画布「数字孪生 2.0 设计稿」，对照参考视频的四角分工）：
  - 左上：三张指标卡——冷站功率、瞬时制冷量、冷站 COP，各带图标并与 1 小时前比（摘要，归属页是实时运行）。三维页的浮层例外：设计系统其他页面不做独立指标卡。
  - 右上：上下文卡。未选中时是「冷站」卡（运行状态、今日用电 / 供冷 / 综合能效、室外与湿球、各类设备运行台数、需要处理的告警与工单）；末端视角下是楼宇卡（楼层切换、房间与末端设备数）；选中设备后换成该设备（类型 · 位置、状态、负载、读数、设备详情链接；未接入的写明没有数据来源）。
  - 右上卡片左侧：工具条——放大、缩小、左转、右转、回到默认视角；视角（全景 / 冷站 / 末端）；外立面开关、突出管路。
  - 左下：冷冻水环路——冷冻泵 → 冷水机组（选中时是那台机组的进出水温）→ 供水 → 楼宇末端（剖切时是该层）→ 回水，右侧是供回水温差，链接实时运行。
  - 右下：带页签的设备列表——冷站视角是机组 / 水泵 / 冷却塔，末端视角是风机盘管 / 变风量末端 / 空调箱；点一行即选中，相机飞过去。
- 场景里不画任何文字或卡片：点选设备只出现主色的四角选中框，信息都在四角面板。选中由 `?inspect=` 决定（有数据的设备用设备 id，未接入的用资产 id）。
- 视角、楼层与开关都在 URL（`view`、`floor`、`shell=off`、`pipes=on`）。
- 深色主题下场景用设计系统的深色配色。
