# 冷量和能效的测量不确定度，以及供回水探头零点

冷量是流量 × 温差 × 水的比热 × 密度。温差只有零点几度时，两支温度探头各自的允许误差会让冷量和能效的区间变得很宽。平台在收下冷量时把这个区间算出来；温差相对误差过大时，把这条冷量标成部分。供回水探头的零点只作为建议，不改读数。

依赖点位数据质量（`docs/specs/telemetry-data-quality.md`）。决定见 ADR 0030。

## 冷量怎么传误差

网关已经在算冷量，这里不改 Node-RED。平台用同一条式子理解它：

冷量(kW) = 1.163 × 流量(m³/h) × 温差(K)

1.163 是 1000 kg/m³ × 4.1868 kJ/(kg·K) ÷ 3600。温差是回水减供水。

各探头的允许误差（±）按方和根合成，和「两支 ±0.1 K 的探头让 0.9 K 的温差不确定大约 ±16%」是同一种算法。不把允许误差再除以 √3：那样会把 ±16% 算成大约 ±9%，和现场这句话对不上。

温差的允许误差 = √(供水² + 回水²)。冷量的相对不确定度 = √(（流量的相对误差）² +（温差的相对误差）² +（1.163 这个系数的相对误差）²)。能效是冷量 ÷ 功率，再和功率的相对误差做一次方和根。

松雅轩总管：流量约 489 m³/h，运行时温差中位数约 0.9 K，两支探头各 ±0.1 K。温差一项是 √(0.1²+0.1²) / 0.9 ≈ 15.7%。加上流量 ±2% 和水的物性 ±0.5%，冷量大约 ±16%；功率再 ±1%，能效仍大约 ±16%。运行中的单台冷机温差 2.8 K 时，温差一项大约 5%，不标成低置信。

机组停着时网关把冷量写成 0。0 不是一条不确定的小温差，不标低置信。

## 默认精度和出处

站点文件可以改。没写时用下表。点位的质量档案写了 `accuracyK` 或 `accuracyFraction` 时，用档案里的数。

| 量 | 默认 | 出处 |
| --- | --- | --- |
| 温度 | ±0.1 K | IEC 60751 的 AA 级（1/3 B）是 ±(0.10 + 0.0017\|t\|) ℃，0 ℃ 时 ±0.10 ℃，10 ℃ 时大约 ±0.12 ℃。±0.1 K 是这一档在冰点附近的允许误差，也是现场对这两支探头用的数 |
| 流量 | ±2%（读数） | 电磁流量计常见 ±0.5%，超声波和涡轮常见 ±1% 到 ±2%。默认取宽的那头。松雅轩 UID10 长期停在大约 489 m³/h，±2% 只是仪表等级，不是说这个不动的数真有 ±2% |
| 功率 | ±1%（读数） | IEC 62053-21 的 1 级是 ±1%，0.5 级是 ±0.5%。总表是四块表相加，共同的校准误差不会因为相加而变小，所以总功率仍按 ±1%，不按四块表再缩小 |
| 1.163 这个系数 | ±0.5% | 5 ℃ 到 20 ℃ 的水，密度和比热乘起来相对 1000 × 4.1868 的变化远小于 0.5% |

低置信：温差的相对误差大于 `lowConfidenceRelative`，默认 0.10。两支 ±0.1 K 的探头，温差低于大约 1.41 K 就低置信。0.9 K 的总管会标上，2.8 K 的单台不会，1.3 K 刚好超过 10% 也会标上。

标上之后质量是部分，原因 `LOW_CONFIDENCE`，点位健康是可疑。冷机 COP 的 15 分钟均值、故障诊断里当千瓦用的冷量、小时供冷量（累计供冷量在同一次判断里也标成部分，指标因此不是好）、节能验证要求质量为好的小时，都不再使用这一段。温度本身仍然是好的：低置信说的是温差太小，不是探头坏了。

当前快照的冷量和温差带 `measurement`：相对不确定度、上下界、是否低置信；冷量还能带能效的相对不确定度。实时运行、总览、数字孪生和设备页显示这个区间。能效在冷量不是好的时候不算，并写明是温差不确定度。时段里的综合能效不另画一条 ±：那些小时已经因为质量不是好而不参加计算。

历史回放不算这一条。回放对着的是现在的其他点位，不是当时的。

## 探头零点

站点文件的 `probePairs` 列出要估计的供回水对。每一对写供水、回水、哪些泵在跑、哪些冷机的运行状态表示「开」。接入时写进 `telemetry_runtime.probe_pairs`。

实时收下这些点里任意一条时，若同时满足：

- 列出的泵都在运行；
- 列出的冷机每一台都不是运行，而且读数是好的（缺一台就不算，避免把没读到当成停机）；
- 供水和回水都是好的，两条时间相距不超过间隙（默认 15 分钟）；
- 这一段里供水的高低差、回水的高低差都不超过稳定带宽（默认 0.1 K，一支探头的允许误差）；

就把样本累进打开着的窗口。窗口短于最短时长（默认 10 分钟）或样本少于最少条数（默认 5）就丢掉。窗口因为机组开机、泵停、跳变或断档而结束，并且已经够长时，写一行估计。

零点 = 这段时间里（回水 − 供水）的平均。标准差一起记下。建议的温差 = 测到的温差 − 零点。`applied` 恒为 false，表上的检查也不允许写成 true；没有路径把修正写回温度或冷量。

零点的绝对值达到 `offsetAlarmK`（默认 0.2 K，大于两支 ±0.1 K 探头合成的 ±0.141 K），或与上一次估计相差达到 `driftAlarmK`（默认 0.1 K），估计带上 `OFFSET`、`DRIFT` 或 `OFFSET_AND_DRIFT`。供水和回水的点位健康加上 `PROBE_OFFSET`，健康仍是健康，温度质量仍是好，所以冷量不会因为这条建议再被标成计算输入不可信。告警规则发布时，每一对写了文案的探头在供水点上生成一条「供回水零点偏差」。

估计的历史在 `telemetry_runtime.probe_offset_estimates`。当前快照在供水点和回水点上带最近一次建议。页面写「未采用」。

松雅轩水泵在没有冷机时大约每周转 600 分钟，多在北京时间 7 点、13–14 点和 20–21 点。10 分钟的窗口短于这些空转时段。总管用通道 18 对通道 16。A–D 机组供水分别是通道 1–4，回水都是通道 16。

## 上线顺序

1. #750、#751 先合并。本改动再合并。部署带上迁移 012（冷量快照上的 `measurement`，以及三张探头零点表）。
2. 套用松雅轩站点文件。这一步才把精度、低置信规则和探头对写进库。套用之后，总管温差大约 0.9 K 的运行时段，新来的瞬时冷量和累计供冷量会被标成部分，实时能效不算，小时供冷和节能验证会少掉这些小时。这是预期，不是故障。
3. 发布告警规则。探头零点的文案在站点文件里，和物理检查一样在发布时编成规则。低置信不另发一条「数据不可信」：0.9 K 是这套冷站的常态，若每小时都报警，告警就没有用了。页面和部分质量已经标明。
4. 等一个采样周期，并等下一次水泵空转。已经收下的数不回放重算。零点要等一段够长的空转才有第一行估计。

不改现场 Node-RED。

## 退回

1. 先用上一版规则文件再发布一次告警，去掉 `PROBE_OFFSET` 规则。
2. 把站点文件退回没有 `measurement` 和 `probePairs` 的版本再套用一次。低置信不再写上，探头对被删掉。已经标成部分的冷量留在历史里，冷机 COP 和节能验证继续不用它们，直到新的好读数覆盖。
3. 再部署上一版程序。`measurement` 列和三张表留着无害。退回之前若最新读数上还有 `LOW_CONFIDENCE` 或 `PROBE_OFFSET`，旧程序做当前快照会因不认识原因而失败。先等一条正常读数盖掉，或在遥测库执行：

```sql
UPDATE telemetry_runtime.latest_accepted_telemetry
SET quality = 'GOOD',
    quality_reasons = array_remove(quality_reasons, 'LOW_CONFIDENCE'),
    health_status = NULL,
    health_score = NULL,
    health_reasons = '{}',
    health_at = NULL,
    measurement = NULL
WHERE quality_reasons && ARRAY['LOW_CONFIDENCE']::text[]
   OR health_reasons && ARRAY['LOW_CONFIDENCE','PROBE_OFFSET']::text[];
```

健康被写成空之后，下一条读数会按当时的质量重算。只清原因、不部署新程序时，不要留着旧程序不认识的原因。
