# 分项计量：按设备拆分实测用电规格

Issue #481 第二阶段。2026-10-12 与用户逐条确认（全部按建议）。本文是实现契约。

第一阶段的分项能耗页由各设备功率逐时累计估算，总表与估算之和的差额单列为「未分项」。第二阶段改为读设备自己的电能表。

## 决定

| 决策 | 结论 |
| --- | --- |
| 分表来源 | 模拟器为冷机、冷冻泵、冷却泵、冷却塔各增加累计电量计数器（由各自功率积分）；空调总表不变 |
| 拓扑建模 | 每台设备一个能源节点（`LOAD`，关联设备），挂在「中央冷站」（`HVAC`）之下；新增边「冷站 → 设备」（`CONSUME`），每条边绑定该设备的分表为 `PRIMARY` |
| 站点总量与分项 | 计量事实带「核算范围」：边从非电网节点进入关联了设备的 `LOAD` 节点时记为分项（`BRANCH`），其余为站点总量（`SITE`）——电网直供站点负载的进线仍是总量。总量只统计 `SITE`，分项按设备统计 `BRANCH`。避免加了分表后总量被重复计算 |
| 接口 | 现有 `/api/v1/analytics/energy-series` 增加按设备拆分：返回各设备的时间序列；「未分项」= 总量 − 各分项之和，由页面计算并如实显示（可为负，负值说明分表合计超过总表） |
| 页面 | 分项能耗页读实测分表；没有分表的设备显示「未计量」；删除按功率估算的逻辑，不混用估算与实测 |
| 本地环境 | 已发布的拓扑版本不可修改：`local:reset` 后由新种子重建，再用历史回放补三周历史（含分表） |
| 不做 | M&V 选项 B（按单台设备核算节能），作为后续独立任务 |

## 行为

1. 注册中心解析计量绑定（`meter-binding.resolve`）时返回 `accountingScope`：`BRANCH` 或 `SITE`。
2. 能耗投影把 `accounting_scope` 写进 `analytics.energy_interval_facts`。
3. 能耗查询：
   - 不拆分时，只汇总 `SITE` 事实，结果与加分表前一致；
   - 按设备拆分时，另外返回 `BRANCH` 事实按设备汇总的序列，与总量的时间桶一致。
4. 分项能耗页：
   - 桑基图「空调总用电 → 设备 → （未分项）」与排行、逐时/逐日分项均来自实测；
   - 设备没有分表时标「未计量」，其用电计入未分项。
