# 真实站点与网关接入：松雅轩

问题单 #542。2026-10-14 和用户确认：接入 ThingsBoard 上那台真实网关，历史数据必须保留，确认无误后停用 ThingsBoard。

## 现场

松雅轩空调机房的 Node-RED 网关（iotrouter Edge Computing Gateway，Node-RED 4.0），RS485-1（`/dev/ttyAS3`，9600 8N1）：

| 网关里的设备名 | 采集 | 周期 | 平台点位 |
| --- | --- | --- | --- |
| `temperature` | UID 20 输入寄存器 30401–30420，÷10 | 60 s | `t1`–`t20`，°C |
| `waterflow` | UID 10 保持寄存器 1、5，换算为 m³/h、m/s | 60 s | `flow_meter`、`flow_velocity` |
| `ammeter-unit1`–`4` | UID 5、2、3、4 保持寄存器 36（÷10）、60（A 机组电表 UID 4 原读 64，已改读 60；C/D 各合并计量机组+水泵+冷却塔） | 300 s | `power_total` kW、`active_energy_total` kWh（累计量） |
| `et1010` | UID 31，20 路（原 16 路 + `u51`–`u54`） | 60 s | `u11`–`u54` |

2026-10-14 用户请我先自行定义对应关系，依据现场系统图、ThingsBoard 大屏标签和 6 月旧设备的通道编号暂定：t1 公共冷却水进水、t2 公共冷冻水进水、t3–t10 依次为 A–D 机组的冷冻水出水和冷却水出水、t11 室外冷却水回水、t12 室外冷却水出水、t13/t14 A/B 冷却塔水温、t15 室外环境、t16/t17 总冷冻水回水/供水、t18/t19 总冷却水回水/供水、t20 备用；四块分表暂作 A–D 机组电表，流量计为总冷冻水流量。A–D 机组登记为资产，电表绑定到各自机组，机组出水温度描述对应机组。ET1010 预留做控制，登记为控制模块，目前只读回 16 路通道状态；下发控制需要平台指令下行接到 Node-RED，另行设计。现场确认后改站点文件重跑即可，数据不受影响。

## 定下来的做法

| 问题 | 做法 |
| --- | --- |
| 怎么接入 | 网关直接按接入服务（Connectivity）规定的 MQTT 格式上报（ADR 0013、0015）：主题 `hvac/v1/<网关 ID>/up/telemetry`，信封 2.0；网关里的设备名就是平台的 source key，点位代码只用小写字母、数字和下划线 |
| 站点登记 | `scripts/site-onboarding.mjs validate <站点文件>`（只看）和 `apply <站点文件>`（写入）：按 `deploy/sites/*.site.json` 写入站点、机房、网关、设备、source key、点位和遥测在线与新鲜度策略，以及诊断和优化建议（见下文「接入清单」），与模拟器种子同一套表，可重复执行；部署每次运行 `apply` |
| 网关身份 | 私钥在网关本机生成（Node-RED「平台·证书」标签页），只把证书签名请求交给平台，用一次性码换取证书；证书 90 天，2027-01-12 到期 |
| 公网入口 | 宿主机 nginx 在 8884 四层原样转发到 Mosquitto（127.0.0.1:18883），双向 TLS 由 Mosquitto 校验；腾讯云安全组和 ufw 都放行 8884 |
| 未接探头 | 温度原始值正好为 0 视为未接探头，作为无效读数上报（质量位非 0），不当作 0 °C |
| 序号 | 信封（网关每次上报的一个 JSON 包，里面可以有多台设备的读数）的 `sequence` 取毫秒 × 1000 加计数，重启后仍递增（平台丢弃不递增的消息） |
| 历史 | `scripts/thingsboard-history-import.mjs`：先从 ThingsBoard 导出 CSV，再经 Telemetry Runtime 的历史回放通道逐条写入，数据集 `01a14000-7000-7000-8000-000000000001`；窗口截至平台开始收实时数据的 2026-10-14T10:26:30Z；每台设备一个分区按时间顺序写入，重跑按重复拒绝，不会写两份 |

## 切换步骤

1. 已完成：站点登记、网关证书、8884 入口、Node-RED 增加「平台·形成信封 → 平台·QoS1」分支，与 ThingsBoard 分支并行。
2. 历史导入完成后，逐台核对平台与导出文件（即 ThingsBoard 的数据）的条数和时间范围。
3. Node-RED 的耐久 Outbox（网关上存待发消息的本地队列，断网时先存着、恢复后再发）改为发往平台：各设备函数 →「平台·形成信封」→「Outbox·形成事件」→ 耐久 Outbox →「平台·QoS1（耐久）」，删除 ThingsBoard 的 MQTT 连接和临时直发（2026-10-14 已完成，切换时积压的 13 条 ThingsBoard 格式记录被平台以无权主题丢弃并确认，没有进入平台数据）。
4. 停 ThingsBoard（2026-10-14 已停止并关闭自启，数据卷和 `/opt/backups/thingsboard/` 保留；用户要求不必等历史导入结束，导入读的是导出的 CSV）。宿主机 nginx 的 8883 转发和 ufw 的 1883、8883 规则已删除，只保留 8884。

## 能耗、电价与智能服务（2026-10-14 第二批）

| 问题 | 做法 |
| --- | --- |
| 总用电 | 现场没有总电表。站点文件 `energy.totalMeter` 设为 `{"kind": "sum-of-sub-meters"}`，平台按四块机组电表的累计电量合成全站总电量（有分表缺失时照样算出已上报分表之和，并标出缺失分表，见 `docs/specs/data-gap-alerting.md`）。网关仍上报 `ammeter-total` 供实时页冷站总功率读取。历史由 `thingsboard-history-import.mjs derive` 导入 |
| 能源拓扑 | 电网 → 空调机房 →（各机组电表）→ A–D 机组，另登记 `site_total_electricity` 合成总电表（四块机组电表求和）；原 `ammeter-total` 进线绑定转为核对表（`CHECK`）。2026-11-15 结合运行数据重新核对确认四块机组电表的 Modbus 从站地址：A 机组电表为 UID 4（`ammeter-unit4`），B 机组电表为 UID 3（`ammeter-unit3`），C 机组电表为 UID 5（`ammeter-unit1`），D 机组电表为 UID 2（`ammeter-unit2`）（此前 2026-11-12 曾将 A、B 对应反了；另 C、D 机组的电表均同时连接对应机组、水泵和冷却塔，页面统一显示为「A/B/C/D 机组电表」） |
| 指标 | 绑定租户已有的已发布指标：`hourly_energy`、`daily_energy`（读四块机组电表的累计电量求和）、`device_hourly_energy`（每台机组电表），并按小时 / 每日计算；每月 1 日生成月度报告快照 |
| 电价 | 暂定深圳工商业分时电价：峰 1.03（10–12、14–19 时）、平 0.62（8–10、12–14、19–24 时）、谷 0.24（0–8 时）元/kWh，工作日与周末相同，按实际电费单修改站点文件后重跑 |
| 冷量 / COP | 现场没有冷量表，网关计算「冷量计（总冷冻水流量 × 供回水温差计算）」：四台机组功率之和大于 20 kW 时为 1.163 × 流量 × (t16 − t18)（不小于 0），否则为 0（机组停机时水泵仍在循环，回水被管路和末端加热，那段温差不是制冷），按时间累加成累计供冷量，间隔超过 10 分钟不累加。供回水通道由 2026-08-22 至 10-14 的逐时历史判定：在所有通道组合里 t16 − t18 与四台机组功率之和的相关系数最高（0.96），高负荷（> 150 kW）时温差约 1.65 ℃、COP 中位数约 4.2。点位 source key 用 `btu_meter.*`，实时页的瞬时制冷量、COP 读它。站点文件 `energy.coolingMeter` 指向它：能源拓扑里是「冷站 → 建筑冷负荷」的冷量计，累计供冷量被算成每段时间的冷量，总览的今日供冷量、综合能效和能耗分析读这份能耗；逐时供冷量指标也绑它 |
| 设备读数 | 温度通道按 2026-11-14 现场核对后的点位映射（仓库清单与 `edge/node-red/songyaxuan-platform-envelope.js` 已同步）：A–D 蒸发出 t1–t4、冷凝出 t6–t9（8 号槽位当前绑定物理 EID 50），冷却水总管进水 t5（四台的冷却水进水都用它），A 机组冷冻水支管进水 t10（A 机组电表上的 `chw_entering_temperature_branch`），冷却塔内侧总管 t11（槽位 11 绑定物理探头 EID 51；空槽位 t51 标 INACTIVE）、外侧总管 t12（与在线的 t55 同点位共存，冷却塔出水温度优先取 t55，t55 离线时回退 t12）、冷却水塔水 t13（暂作进塔水温）与 t14（已上线），室外温度 t15（原来的室外湿球温度没有探头了，停用），冷冻水总回水 t16、t17，总供水 t18、t19（四台的冷冻水进水都用 t16），大厅室内温度 t53（复制到 `room/room_temperature` -> `zone.temperature`）、宴会厅室内温度 t54（复制到 `room/banquet_room_temperature` -> `zone.banquet_temperature`）。t20（备用）、t51（空槽位）与 t52（离线停用）网关不上报（函数里的 `SPARE`）。冷量计算用 t16 回水、t18 供水，网关读取节点的通道说明（「冷冻总回水(016)」「冷冻总供水(018)」）和 2026-08-22 至 10-14 的数据都是这样。总冷冻水流量作冷冻水泵（总管）的流量；机组电表按 `METER_RUN_KW` 逐表配置迟滞阈值判定启停：A/B 为压缩机专用表，总功率大于 `12.75 kW` 转为运行、降至 `5 kW` 及以下停机；C/D 同时合并计量机组与约 `30 kW` 的水泵和冷却塔总馈线负荷，设 `57.75 kW` 启动、`45 kW` 停机迟滞，避免单泵或单塔空转被误判为冷机运行；总冷冻水流量 > 10 m³/h 为冷冻水泵运行。站点文件里这些点位带 `from`（来源通道），网关函数的 `COPIES` 照它把读数复制到对应设备，改对应关系时两处一起改；网关复制到站点文件里没有的设备或点位时，平台把那条读数隔离（`POINT_MAPPING_NOT_FOUND` 或 `MAPPING_NOT_FOUND`），不记成读数 |
| 负荷预测 | 与演示站点同一条链：总表有功功率按 15 分钟取平均，作为站点自己的指标「空调用电负荷（15 分钟）」（每 15 分钟计算）；日前基线模型（过去一周同一时刻的平均）部署在它上面，每小时第 7 分钟预测未来 48 小时，页面显示其中 24 小时。预测至少要 4 个 15 分钟数据，接入有历史的站点后用 `site-metric-recalc.mjs` 补算一周。松雅轩 2026-10-16 补上（之前接入脚本没有这一段，负荷预测页一直是空的） |
| 智能服务 | 服务器启用报告、节能、预测、诊断、优化 5 个服务（`single-lite` 档位、`--intelligence`）；AI 助手 2026-10-16 起启用（用户放好了大模型密钥） |
| 历史指标 | `scripts/site-metric-recalc.mjs <站点文件> --from --to` 先算读点位的指标，再算依赖其它指标的电费 |

## 接入清单：诊断、优化建议和告警规则（2026-10-30，ADR 0028）

站点文件的 `intelligence` 一段写这三样。`validate` 只读数据库，按「站点和设备、点位、能耗和负荷预测、告警规则、诊断、优化建议」列出有、缺、要改、要决定；`apply` 写缺的和要改的，最后再列一次还没完成的。加 `--offline` 只检查清单本身。

| 内容 | 松雅轩的写法 | 为什么 |
| --- | --- | --- |
| 告警规则 | `songyaxuan.alarm-rules.json`，仍由 `alarm-rules` 发布 | 告警规则在告警库里，有自己的版本和停用；清单只检查规则读的设备和点位在本站启用 |
| 低温差诊断 | 资产「冷冻水总管」（新登记，不绑设备，冷量计点位仍描述站点），读冷量计 `btu-calc` 的供回水温度，每 15 分钟，**登记但不启用** | 诊断规则是租户共用的（第 1 版：温差低于 3.5 K 持续 15 分钟），松雅轩高负荷时总管温差约 1.65 ℃，启用就会一直报；定下本站门槛后把 `enabled` 改成 `true` |
| 优化建议 | 暂不登记（清单里没有 `optimization` 一段） | 大厅（t53）与宴会厅（t54）室内温度已接入；但因优化响应系数尚未标定，且租户共用策略点位编码冲突尚待人工确认，暂时仍不登记 `optimization` 一段；确认参数后再加回 `optimization`（策略、调度和模型部署的写法见下） |

租户共用的策略和规则：租户还没有时 `apply` 按清单建第 1 版；已有而不一致时只在 `validate` 里列为要决定，`apply` 不改，部署不失败。清单有 `optimization` 一段时，`apply` 只在租户生效的策略和清单一致、租户有启用的模型部署版本时，才登记本站的模型部署和每小时的优化调度；`--offline` 检查要求策略的供水和室温点位代码在本站各有一个启用的点位。


- 2026-10-14 12:19–12:31 UTC 约 12 分钟实时数据缺失：部署新函数时「平台·形成信封」的连线丢失，那段时间的采集没有进入耐久 Outbox，ThingsBoard 也已停用。
- 2026-10-14 13:52–15:09 UTC 约 77 分钟，除 A 机组电表（UID 4，当时误标为 B 机组电表）外所有设备没有实时数据：只重新部署了一个读取节点（A 机组电表 UID 4），七个读取节点共用 RS485 串口配置 `rs485-1`，其余六个从此全部超时，采集没有发生，补不回来。改任何读取节点之后，要用「重启流程」（Deployment-Type `reload`）让全部节点重连串口，并确认七个节点都显示 succeed。
- A 机组电表（UID 4，此前曾认作 B 机组电表）的累计电量原来读地址 64，一直是 0；2026-10-14 探测到实际在地址 60（当时 76938 kWh），网关改读 60，并减去这个读数，从原来的 0 接着累计，不出现一次 7.7 万 kWh 的跳变。之前的历史里这只表的电量仍是 0，合计总表的累计电量因此少算了约三分之一。
- 没接探头或停用的通道（当前是 t20 备用、t51 空槽位与 t52 离线停用）网关不上报（函数里的 `SPARE`）；站点文件里标 `"status": "INACTIVE"` 的通道（当前为 t20/v20/rssi20/status20 与 t51/v51/rssi51/status51）入网时写入停用状态。t14 曾于 2026-10-29 起因无探头停用，现已随着 2026-11-14 水塔测温探头上电重新改为 `ACTIVE`。重跑 `scripts/site-onboarding.mjs` 时，点位的 `status` 按文件写回去（冲突更新用 `EXCLUDED.status`），所以启用或停用都会生效；接入只解析 `point_bindings_v1` 里状态为 `ACTIVE` 的点位，未登记或已停用通道即使上报也会在映射阶段被拦截，不会写进正式读数。
- 重跑 `scripts/site-onboarding.mjs` 只写站点文件里值真的变了的行：每个冲突更新带 `WHERE (现有列) IS DISTINCT FROM (文件里的值)`，值没变的行 `updated_at` 和 `revision` 都不动；变了的注册表行 `revision` 加 1，和注册表写入接口一致（`revision` 是乐观锁版本，接口按 `WHERE revision = $n` 更新并加 1，同时是变更事件的聚合版本）。遥测运行时的在线策略（`presence_policies`）和新鲜度策略（`freshness_policies`）值变了时 `policy_revision` 加 1（新建仍是 1；改回原值也是新修订号，不回退）：遥测给每条读数、在线状态和观测快照记下所用策略的修订号，修订号变了才能分出改前改后。另外两张表（`devices`、`observation_coverage`）没有修订号，只做到值不变不写。2026-10-29 之前每次重跑都会刷新所有行的 `updated_at`（那次部署后 67 条当前点位绑定和 81 个点位），而从 ACTIVE 改成 INACTIVE 的 14 条绑定 `revision` 仍是 1；这些历史值不回填。
- 2026-10-15 起遥测合格率降到约 33%：耐久 Outbox 每收到一条新记录，就把所有还没确认的记录再发一遍；温度消息复制出八台设备（`COPIES`）后连着形成九个信封，第一个被发八次，平台把后七次算作重复。2026-10-16 起网关一次采样只形成一个信封，复制出的设备、合计总表和冷量计都作为同一信封里的设备（接入格式允许一个信封最多 1024 台设备），部署后重复为 0。新增上报设备时也放进同一信封，不要再拆成多个。
- 温度通道：2026-10-21 起 C、D 的四路按数据判定（#614），A、B 的出水温度和冷却水进水停用；2026-11-08 起按新的手绘点位表全部接回。之前的历史里，机组的这几个温度点是按当时的对应关系复制的读数。2026-11-08 网关改了复制关系到 11-10 站点文件跟上之间，A、B 的出水温度、四台的冷却水进水、冷却塔和 A 机组支管进水的读数被隔离，没有记成读数。

## 待办

- 平台 MQTT 服务器证书只有 `mqtt-broker` 这个名字，Node-RED 所用的 MQTT 库会用连接地址覆盖校验名，所以网关按 IP `139.199.58.47` 连接。应为 Mosquitto 签发带公网域名的证书，之后改回域名。
- 证书续期：2026-12-29 起可以续期。网关需要用当前证书调用 `/gateway/v1/renew`，在「平台·证书」标签页加续期流程。

## 可控点位、ET1010 执行模式与液压联锁（2026-11 更新）

- Site JSON 里的控制器设备（`CHILLER_CONTROLLER`、`PUMP_CONTROLLER`、`COOLING_TOWER_CONTROLLER`）可声明 `pointType: "COMMAND"` 的点位：
  - `scripts/site-onboarding.mjs` 会把 `COMMAND` 点位的 `writable` 写成 `true`，把资产绑定关系写成 `CONTROLS`（而不是 `DESCRIBES`），并在设备存在性判断 `presenceApplicability` 与采集新鲜度策略 `telemetry_runtime.freshness_policies` 中排除只写的指令点位（避免系统把仅用于下发的点位误判为离线或采集断流）。
  - `ctrl-chiller-a..d` 的 `sampleSeconds` 对齐 `ammeter-unit1..4` 的 `300` 秒采样周期，使主机 `run_state` 与电表同周期刷新而不误报离线。
- 每个 `COMMAND` 点位的 `sourceMetadata` 必须声明平台权威能力合约（`capability`、`capabilityRevision`、`feedbackPointKey`），真实站点网关执行字段如下：
  - `actuationMode`：`LEVEL`（电平保持，如水泵/冷却塔启停 `u11..u13/u21..u23/u31..u33/u41..u43`，`coilAddress` `0..15` 写 `1/0`）、`PULSE`（脉冲闭合后自动复位为 `0`，如主机开机 `u14/u24/u34/u44` 与主机停机 `u51..u54` coil `16..19`，默认 `pulseDurationMs: 500`）、`UNIT_SEQUENCE`（按冷机组编排一键启停，对应 `unit-a..unit-d`，在 1 秒内回复已受理并在后台按硬件时序执行 `0s/30s/30s/60s` 开机或 `0s/30s/10s/10s` 停机，发主机开机脉冲前二次读回水泵和冷却塔线圈）或 `EMERGENCY_DO_RELEASE`（`et1010-uid31/emergency_stop_all` 强制清零 `0..19` 全部输出线圈）。
  - 退出模式与安全停机：站点处于 `MANUAL_OVERRIDE` 或 `SAFE_SHUTDOWN_EXIT` 时，网关与接入层仍放行 `STOP` 与 `STOP_UNIT_SEQUENCE` 以释放未锁定设备的保持继电器；全站安全停机（`PLANT_SAFE_SHUTDOWN`）、一键顺控中止（`ABORT_UNIT_SEQUENCE`）与紧急全断（`EMERGENCY_DO_RELEASE`）通过 `POST /api/v1/sites/{siteId}/control-shutdown`（需 `schedule.manage` 与 6 位动态口令核验）统一编排。
  - `interlocks`：`site-onboarding.mjs`（通过 `scripts/lib/site-onboarding-control.ts`）会在入库时把它编译成 `source_metadata.interlockChecks`（保存目标同伴控制器 `deviceId`、点位 `run_state` 与期望状态 `"RUNNING"` 或 `"STOPPED"`），并通过只读视图 `core_registry.command_point_routes_v1`（迁移 `038`）暴露给 `connectivity_runtime`。
- 运行时双闸门与不误冻结核验：
  - 提交闸门（`cmd/energy-api/internal/gateway/command.go`）：在创建指令前核对所有同伴设备最新 `run_state`；状态不满足返回 `409 COMMAND_INTERLOCK_BLOCKED`，同伴遥测离线或过期返回 `409 COMMAND_INTERLOCK_UNVERIFIABLE`；同时禁止直接通过 `/api/v1/commands` 触发 `EMERGENCY_DO_RELEASE`。
  - 下发前闸门（`cmd/connectivity` + `dynamic_safety.go`）：MQTT 下发前再次读最新遥测；存在互锁的设备未满足时返回 `DISPATCH_SAFETY_INTERLOCK_VIOLATED` 或 `DISPATCH_SAFETY_INTERLOCK_STATE_UNAVAILABLE` 并终止本次下发；无互锁的 `EMERGENCY_DO_RELEASE` 与 `PULSE` 停机指令可在遥测缺失或陈旧时继续停机而不受阻塞。
  - 脉冲与顺控核验结果：`START`/`STOP` 脉冲回传闭合及归零双读回、`UNIT_SEQUENCE` 回传受理证据或 `EMERGENCY_DO_RELEASE` 回传全清零后，若 10 分钟内电表功率仍未跨过阈值，状态收敛为 `FAILED`（原因为 `PULSE_DELIVERED_POWER_UNCONFIRMED`）而不冻结设备控制组。
