# SPEC：冷站的一天（第五版，60 秒）

GOAL：看完觉得这套系统先进、好用，想约一次演示。四个感受按章节出现：看得清（掌控）→ 算得准（智能）→ 靠得住（可靠）→ 省得下（可持续）。

OUTPUT：HyperFrames，1920 × 1080，30 fps；配乐 48 kHz。

TIME：60 s，120 BPM，一拍 0.5 s，一小节 2 s，共 30 小节。所有剪辑点和音效的时间只写在 `cues.ts` 里，画面（`index.html`、`../twin/direction.ts`）和配乐（`../music/compose.ts`）都读它。

## LOOK

- 三种画面（三维上的字一律放在白色标签卡上，卡片就是贯穿全片的那张卡的材质，白天黑夜都看得清）：
  - 产品自己的数字孪生沙盘，是全片的主场。
  - 一张卡片，用代码按产品设计系统重画，只放一个组件，不截整页。
  - 代码画的数据画面：负荷曲线和节电带、用电去向的能流图、全年节电日历墙。
- 白天用产品浅色底 `#f7f7f8`，夜里是同一个沙盘的夜景，窗户亮成 `#ffd49a`。卡片出现时，后面的孪生虚化 16 px，并盖一层浅色（夜里是深色）。
- 章节词：主色 `#3f5bd9` 铺满全屏，白字 230 px / 700，只停一拍。
- 字体：中文用思源黑体（Noto Sans SC），数字用 Geist。主标题 72 px / 600，大数字 300 px。主色每个镜头只给一个词或一个数字。
- 卡片上的字按产品的 1.8–2 倍画（正文 26–32 px），标签、按钮文案和数字都和产品一致。

## MOTION

- 一张卡片，从不硬切：大小和圆角连续变形（0.4–0.5 s，`power3.inOut`；从小圆变出来用 `expo.out`），里面的内容先用短暂模糊退出，再模糊进入。
- 卡片最后变成提示条，放大穿过画面，孪生同时对焦，接 1# 机组特写。
- 「昨天」的卡片缩成一格，镜头拉远成全年 365 格的日历墙，格子从昨天往前依次亮起。
- 光标点击时缩到 0.84 再弹回，被点的东西在同一帧变化，点击声晚一帧。
- 标题逐字去模糊进入（每字间隔 45 ms），落定后不动。

## 结构

| 时间 | 章节 | 画面 |
| --- | --- | --- |
| 0–3.6 s | 封面 | 冷站、冷却塔和楼做成影棚里的沙盘（周边街区裁掉），在画面右侧缓慢推近；左边大标题「冷站，可以自己省电」和「泉来禾智慧能源平台 · 网页版与微信小程序」，第 0 帧就完整可读 |
| 3.6–10 s | 预测 | 代码画的负荷曲线：今天的用电画出来，14:00 一个点标「负荷 92%」；「泉来禾，已经算好了」，蓝色计划线和渐变画在下面；8 s 鼓点落下时两线之间填满绿色，细引线接到大号「−812 kWh 今天预计少用的电」 |
| 10–18 s | 看得清 | 卡片：冷站实时（每拍跳动）；孪生楼层一层层打开（标签「从冷站到每个房间」）；能流图；孪生「突出管路」（标签「每一路水，都看得到」） |
| 18–30 s | 算得准 | 卡片：AI 助手 → 优化建议 → 确认框 → 提示条 → 穿进 1# 机组（标签「7℃ → 8℃ 已下发到 1# 冷水机组」）→ 验证与回退：下发后观察 30 分钟，室内温度仍在舒适范围 ✓、冷站负荷不高于调整前 ✓，COP 4.30 → 5.60 |
| 30–40 s | 靠得住 | 时钟卡 12:30 跑到 03:12，天黑；2# 冷冻泵红光；手机：锁屏告警 → 告警详情 → 派单 → 处理进度 → 已恢复（标签「凌晨三点，手机先知道」）；卡片：冷冻水低温差，一直留到下一章 |
| 40–50.2 s | 省得下 | 手机：昨日能效（标签「每天 8 点，昨天省了多少」）；「昨天少用电 812 度」缩成一格，拉远成全年日历墙；数字滚动：18.6% → 21.6 万度电 → 123 吨 |
| 50.2–60 s | 片尾 | 日历墙的 365 格按日期绕着风车飞起，途中变成品牌蓝，拼成像素风车；52 s 冲击音上换成实心风车 Logo，转一下落进落版：名字、「冷站节能平台 · 网页版 · 微信小程序」、「预约演示」、「画面数据为演示数据」 |

## 配乐

- 全部用代码合成：振荡器和噪声，没有采样和音频文件。120 BPM，D 大调，夜里转 B 小调。
- 各段编排：
  - 开场：时钟滴答加铺底和弦。
  - 负荷曲线画出时：上升音。
  - 片尾：上升音接 52 s 的冲击音（风车成形），最后是 D 大调钟声和铺底。
  - 8 s：冲击音，四拍底鼓进来。
  - 看得清、算得准：加琶音，算得准时琶音升高八度。
  - 靠得住：底鼓换成心跳，加入两音的告警动机。
  - 省得下：最满的一段。
- 音效跟画面走：剪辑处有呼啸声（三种形状轮换），光标点击和手机点按有点击声，数字落定时有短促的「啵」声。每个音效都晚画面一帧。
- 响度约 −13 LUFS，峰值 −1 dBFS。

## 演示数据（各处一致）

- 冷站：3 台冷水机组、3 台冷冻泵、3 台冷却泵、3 台冷却塔。
- 上午（建议前）：冷站 362 kW、供冷 1,557 kW、COP 4.3，供回水 7.0 / 11.4℃。
- 建议：冷冻水供水 7.0 → 8.0℃，预计日节电 812 kWh、日节省 ¥650（最近一天冷站用电 4,674 kWh、电费 ¥3,739），下发到 CHILLER-01。
- 正午：冷站 392 kW、供冷 2,195 kW、COP 5.6，供回水 8.0 / 13.2℃，机组 2/3、水泵 4/6、冷却塔 2/3 运行。
- 凌晨 03:12：2# 冷冻泵故障停机，03:14 派单，03:15 3# 泵接上，03:41 恢复。
- 昨日：用冷 20,860 kWh、用电 3,862 kWh、系统 EER 5.40，比优化前少用 812 kWh（−17.4%），电费少 ¥650。
- 全年：省电 18.6%，21.6 万 kWh（按 0.80 元/kWh 约 17.3 万元），少排碳 123 吨（按 0.5703 kg/kWh）。
- 今天到 10:30 的用电去向：冷站 2,146 kWh = 主机 1,512（1# 760、2# 752）+ 输配 453（冷冻泵 182、冷却泵 271）+ 散热 92（冷却塔）+ 未单独计量 89。
- 今天的负荷曲线：照常运行全天 4,674 kWh，按计划少 812 kWh，少的部分集中在白天。
- AI 助手的问答和故障诊断用的是浏览器测试录下的那组数据（10 月 10 日 11 点 247 kWh，比前一天多 18 kWh；冷冻水温差 3.38 K）。
- 全年日历：每天的节电量按季节分布，冬天冷站停机为 0，加起来是 21.6 万 kWh，最后一天（昨天）是 812 kWh。

## BANNED

整页的产品截图；黑色或深蓝空场里漂浮的小元素；辉光、霓虹、装饰粒子；紫蓝渐变、玻璃卡片；三张卡片排成一排；在暗化截图上压标题；角落里的 Logo；标题落定后继续漂移；倾斜的产品界面；虚构的网页按钮或页面；产品没有、也不准备补的功能。
